Reported on,Co. Name,Ext. Requestor,Property Name,Category,Order Group Description,Floor/unit or space,"Breakdown?
(Yes/No)",Description,Nature of feedback/complants (& Finding),Action taken,Start date & time,Acknowledged date,Technically completed on,Status,Customer/ FED Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 8:58,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,SYMBIOSIS,Feedback,Lift,,,Lift mantrap,Symbiosis Level 12 PL7 mantrap,,,2/27/2017 9:20,3/4/2017 14:59,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 9:22,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis Basement 2 Goods Lift error drive,,,2/27/2017 9:28,3/4/2017 14:59,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 9:30,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South Level 1 PL lobby ceiling light blown,,,2/27/2017 9:34,3/2/2017 19:21,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 9:36,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,ACMV,,,Toilet fan out of  order,Symbiosis Level 21 Male Toilet fan out of order.,,,2/27/2017 9:39,3/4/2017 15:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 9:41,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South Level 18 outside PL19 exit light blown.,,,2/27/2017 9:49,3/2/2017 19:21,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 9:53,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/02-237 Quote for reinstatement work to #04-08,"The tenant unit 04-08 is reinstate back to original condition bare unit.
Ref: SMM/CTO/02-237",,,2/27/2017 9:58,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 10:38,PICO GUARDS PTE LTD,Kumar,CONNEXIS,Feedback,Building,,,Door handle loose / broken,Connexis South Basement 4 FL2 lift lobby door handle broken.,,,2/27/2017 10:41,3/2/2017 19:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 10:42,PICO GUARDS PTE LTD,Ramesh,SYMBIOSIS,Feedback,Electrical,,No,Power tripped,Symbiosis Basement 1 SCC power tripped.,,,2/27/2017 10:46,3/4/2017 15:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 11:12,,,MT1,Feedback,Pest Control,,,Complaint from CSS (#08-03)-Found filter flies in pantry flow trap .,"Attended the complaint. Found live maggots in the pantry flow trap.

Advised tenet ;
To put up air curtain in the work space .
Ask tenant side pest control to do frequent servicing.
To pour hot boiling water into the flow trap every day.",,,2/27/2017 11:36,3/28/2017 10:51,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 12:18,,,ARC20,Feedback,lighting,,,00569 Supply & replace exit light fitting and electrical ballast for B20 ARC1,JTCG12-00569 Supply & replace exit light fitting and electrical ballast for B20 ARC1,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 14:12,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Air Conditioning,,No,Leak from ceiling,Connexis North Level 21 along toilet corridor water leaking on the ceiling.,,,2/27/2017 14:17,3/2/2017 19:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 16:13,,,Centros,Feedback,Sanitory Plumbing,,,Leak from pipe,"a) #01 G/T Urinal no. 1:  To replace 2 nos of elbow coupling for tubing, 1 no. of piston assembly, 1 no. of solenoid valve, 1 no. of sensor assembly and 1 no. of power supply unit
b) B3 near beam no. 30: To replace pipe and flange (Labour to take down and remove pipe)
c) B3 near lot no. 530 - 532: To replace pipe and flange (Labour to take down and remove pipe)
d) #01 Handicap: To replace 1 no. of tap
RA: SA/GF/01/02/05/07/15 SO:17-73305 FEMS: 11980.01",,,2/27/2017 16:31,3/15/2017 10:20,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 16:40,NANYANG TECHNOLOGICAL UNIVERSITY - NTUITIVE PTE.,Ms Evelyn,CleanTech 1,Compliment,Building,,,Compliment to FMC for promptness in response,Ms Eveyln emailed Shidah to change directional arrow for unit #04-11. Kapil assisted to change on the directional arrow at level 4 tenant edirectory,,,3/3/2017 11:14,3/3/2017 11:14,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 17:41,,,Centros,Feedback,Sanitory Plumbing,,,Floor Trap Choked,"BigMama feedback on water backflow to their unit due to their sanitary waste pipe line is choked.  The pipeline is long and tenants have difficulties in clearing the pipeline from the grease interceptor.  Thus, we need to redivert the pipe line to the dvr room at b1.
RA: SA/GF/07 SO:17-73306 FEMS:11983.01",,,2/28/2017 14:13,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 21:12,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Yvonne,CleanTech 1,Compliment,Building,,,Compliments by Yvonne from NTU ERI@N,"FMC/JTC complimented by Yvonne from NTU ERI@N for supporting their request to reserve 1 lot at the CTO Lobby on 17 Feb for their BMW I3, to provide access to mailroom and usage of power plug for presentation of their driverless vehicles at SEAS E-mobility seminar",,,3/3/2017 11:14,3/3/2017 11:14,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 21:29,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Shann Law,CleanTech 1,Compliment,Building,,,Compliments to FMC/JTC for granting permission of foyer area outside Seminar Room 2,Compliments to FMC/JTC for granting permission for usage of foyer area outside Seminar Room 2 for tea reception on 7 March 4.30pm-5.45pm,,,3/3/2017 11:15,3/3/2017 11:15,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/27/2017 21:46,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Meli Nurhidayah Amaradasa,CleanTech 1,Compliment,Building,,,Compliments by Meli NTU ERI@N,Ms Meli complimented Catherine for prompt response to her request for soft copy of tenant handover form for #02-24,,,3/3/2017 11:15,3/3/2017 11:15,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 8:36,SUSTAINABLE ENERGY ASSOCIATION OF SINGAPORE (SEAS,Agnes Seah,CleanTech 1,Compliment,Building,,,Compliments by SEAS,Compliments to the FMC for prompt response and support for their seminar for E-mobility event on 17 Feb,,,3/3/2017 11:16,3/3/2017 11:16,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 10:28,,,ARC51,Feedback,lighting,,,JTCG12-00471-B51-Block Lighting (December Defects),JTCG12-00471-Replacement of faulty bulbs and accessories for  lightings at various common areas from L1 to 7.,,,,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 10:31,,,Proteos,Feedback,Sanitory Plumbing,,,Leak from pipe,"a) #01 driveway: To flush the manhole 
b) B1 Compressor Room: To repair pipe leaking
c) B3 near beam no. 49 & 65: To repair pipe leaking
d) #02 G/T: To repair leaking by replacing 2 nos of inlet spud and wall flange
RA: SA/GF/03/06/15 SO:17-73308 FEMS:11992.01",,,2/28/2017 10:42,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 10:44,,,Helios,Feedback,Sanitory Plumbing,,,Multiple sanitary parts replacement,"a) #01 G/T: To redo the sides of the basins due to silicon due to wear and tear (Labour)
b) #08 G/T: To redo the sides of the basins due to silicon due to wear and tear (Labour)
c) #04 Corridor: To replace 1 no. of copper pipe and elbow (Labour)
d) #10 L/T WC no. 3: To replace 1 no. of piston assembly
e) #03 G/T WC no. 1: To replace 1 no. of piston assembly
f) #06 Pantry & G/T: To clear main gully choke
g) #03 G/T Urinal no. 3: To repair leaking by replacing 1 no. of inlet spud and 1 no. of wall flange (Labour to dismantle the urinal bowl and fix back)
h) #04 G/T Urinal no. 3: To repair leaking by replacing 1 no. of inlet spud and 1 no. of wall flange (Labour to dismantle the urinal bowl and fix back)
i) #10 G/T Urinal no. 3: To repair leaking by replacing 1 no. of inlet spud and 1 no. of wall flange (Labour to dismantle the urinal bowl and fix back)
j) #10 G/T WC no. 3: To service the defective flush valve (Labour)
RA: SA/GF/02/03/06/07/15 SO:17-73309 FEMS:11993.00",,,2/28/2017 14:10,3/3/2017 15:43,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 10:55,,Ms Ally,The JTC Summit,Feedback,Air Conditioning,,No,OTHERS: Air con is not working,PE Anthony has already checked with tenant and the temperature (24 deg) is accepted. No adjustment required.,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:02,,,Matrix,Others/Request for Information,Toilet,Food & Beverage (F&B),,Refill hand towel,"As an initiative to provide paper towels as to clean up the tables to reduce the turn over time in Mealbox
during peak hours, to supply 5 nos of paper towels at Mealbox. (Dec 2016). RA: KP15-RA/001 FEMS:11994.01",,,2/28/2017 11:09,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:10,,,Chromos,Feedback,Toilet,,,Refill hand towel,"As an initiative to provide paper towels to the toilets in Biopolis, to supply 64 nos of paper towels at all
toilets in Biopolis. (Dec 2016). RA: KP15-RA/001 SO:17-73310 FEMS:11995.01",,,2/28/2017 11:18,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:20,,,Chromos,Feedback,Toilet,,,Refill hand towel,"As an initiative to provide paper towels in Biopolis (Jan 2017):
All toilets in Biopolis: 71 nos
Mealbox: 5 nos 
RA: KP15-RA/001 SO:17-73311 FEMS:11996.01",,,2/28/2017 11:28,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:20,,,SE-HUB,Feedback,lighting,,,SMM/SEH/02-146 - To replace faulty Exit lights & toilet motion sensor at SEH,"FEMS 12000, SMM/SEH/02-146 - To replace faulty Exit lights & toilet motion sensor at SEH",,,3/1/2017 13:55,3/21/2017 11:03,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:20,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Matrix,Feedback,Building,Common Area,,Door handle loose / broken,L5 Skybridge door - Door handle loose.,,,2/28/2017 11:22,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:27,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Matrix,Feedback,Toilet,Female Washroom 1,,Soap dispenser faulty,Level 5 Female Toilet - 2 no. soap dispenser faulty.,,,2/28/2017 11:30,3/1/2017 11:27,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:27,,Ms Wati,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: Toilet water overflow,Piston faulty. Replaced new piston.,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:29,,,Matrix,Others/Request for Information,Building,,,Floor Cracks,"a) Carpark lots 182 to 186: To seal using backer rod and hi-build sealant to existing expansion joint
b) Carpark lots 287 to 289: To seal using backer rod and hi-build sealant to existing expansion joint
c) #04 Corridor: To seal up wall cracks and repaint and refix the loose skirting tiles
d) #09 Lift Lobby: To seal up wall cracks and repaint 
e) #02 G/T: To repair the plaster ceiling board and repaint the ceiling
RA: BD/GF/16/34 SO:17-73314 FEMS:12002.01",,,2/28/2017 11:45,3/15/2017 10:52,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:39,,Ms Mardia,The JTC Summit,Feedback,ACMV,Toilet,No,OTHERS: No air ventilation,"Exhaust fan not working. Turned on manual mode fan is running, BMS controller offline.",,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:47,,,Helios,Feedback,Building,Office,,Window leak (rain/water),"#12-03/04: To seal up from external cladding using hi-built silicon and backer rod due to water seepage
RA: BD/GF/34 SO:17-73315 FEMS:12007.01",,,2/28/2017 11:56,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:52,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Level 20 inside domestic water tank room exit light blown.,,,2/28/2017 11:59,3/4/2017 15:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 11:57,,,Nanos,Others/Request for Information,Pneumatic Waste Collection System,DVR Room,,Half yearly replacement of dust and deo filters for PWCS,Replacement of half yearly dust and deo filter for PWCS room.  RA: PWCS/ENVAC/RA01 SO:17-73318 FEMS:12009.00,,,2/28/2017 12:05,3/14/2017 16:51,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 12:00,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Level 22 Male Toilet  C#1 ceiling light cubicle.,,,2/28/2017 12:05,3/4/2017 15:01,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 13:43,,,Helios,Feedback,Building,,,Window leak (rain/water),"#12-07/08 (Invitrocue) and #09-08 (Moleac): To repair the leaking by sealing up using hi-build sealant to seal up the gap from the facade cladding and using backer rod and install plastic sheet to cover up the aluminium lourvers due to water seepage.
RA: BD/GF/34 SO:17-73319 FEMS: 12011.01",,,2/28/2017 13:50,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 13:44,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 21 PL lobby ceiling light blown,,,2/28/2017 13:47,3/2/2017 19:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 13:48,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 16 Staircase F ceiling light blown.,,,2/28/2017 13:51,3/2/2017 19:23,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 13:51,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 13 Stairecase E ceiling light blown.,,,2/28/2017 13:56,3/2/2017 19:23,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 13:57,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 12 Staircase E ceiling light blown.,,,2/28/2017 14:00,3/2/2017 19:24,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:00,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South Level 8 PL Lobby ceiling light blown,,,2/28/2017 14:04,3/2/2017 19:24,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:05,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South Level 13 PL lobby ceiling light blown.,,,2/28/2017 14:08,3/2/2017 19:24,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:13,,,Matrix,Others/Request for Information,Building,,,Procurement of nametags,"To procure nametags (Service Partner of JTC) 20x70mm plastic nametag + epoxy + magnet round corner.
RA:BD/GF/39",,,2/28/2017 14:19,3/14/2017 16:34,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:21,,,Centros,Feedback,Sanitory Plumbing,,,To supply and install 1 no. of 50GPM Canplas Grease Interceptor,"BigMama feedback on water backflow to their unit due to their sanitary waste pipe line is choked.  The pipeline is long and tenants have difficulties in clearing the pipeline from the grease interceptor.  Thus, we need to redivert the pipe line to the dvr room at b1 and install 1 no. of 50GPM Canplas Grease interceptor.  RA: SA/GF/13 SO:17-73307 FEMS:12019.00",,,2/28/2017 14:25,,PE check required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:22,,Ms Winnie,The JTC Summit,Feedback,Air Conditioning,,No,OTHERS: No Aircon,"Actuator valve jammed at 25% opening. Tested valve command, monitor, back to normal. Operating at 55% opening.",,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:28,,,Helios,Feedback,Building,,,Window leak (rain/water),"#09-04 (Illumina) & #09-12 (EHI): To repair the leaking by sealing up using hi-build sealant to seal up the gap from the facade cladding and using backer rod and install plastic sheet to cover up the aluminium lourvers due to water seepage.
RA: BD/GF/34 SO:17-73320 FEMS:12022.01",,,2/28/2017 14:36,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:36,tenant,Ms Ally,The JTC Summit,Others/Request for Information,lighting,,,DEFECTS: Light bulbs not working,3 internal light bulbs not working. Quotation provided to tenant as faulty lights is inside tenant's unit.,,,,3/8/2017 11:07,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:37,,,Helios,Feedback,Building,,,Wall Cracks,"a) #10-11 (Bruker): To seal up wall cracks and repaint the area
b) #01 SBIC: To seal up wall cracks and repaint the area
c) #12-05 (HSA): To seal up wall cracks and repaint the area
d) #08-12 (Nanostring): To seal up wall cracks and repaint the area
e) #12 Skygarden: To replace some wooden planks and repaint the area
RA: BD/GF/16/25 SO:17-73321 FEMS:12025.01",,,2/28/2017 14:52,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:39,tenant,Mr Chandra,The JTC Summit,Feedback,Building,,,DEFECTS: Unable to unlock door,Lock set faulty. Replaced with new lock set.,,,,3/8/2017 11:07,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:41,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Ivan,Chromos,Feedback,Building,Fire Fighting Lobby,,Door closer not working,B1 FLL - Door unable to close properly.,,,2/28/2017 14:44,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:42,,Ms Cindy,The JTC Summit,Feedback,Pest Control,Toilet,,OTHERS: Fruit flies inside toilet,"Pest control carried out treatment. Monitor, no more flies found.",,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:45,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Jacobe,Matrix,Feedback,Sanitory Plumbing,,,water tap leaking,B1 Bin Centre - Water tap leaking.,,,2/28/2017 14:47,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:48,,Ms Aimee,The JTC Summit,Feedback,lighting,Office,,DEFECTS: Desk light off intermittently every 15 mins,Light tubes faulty. Replaced 2 new tubes.,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:51,,Ms Janice,The JTC Summit,Feedback,Air Conditioning,Theatre,No,OTHERS: No aircon,AHU not scheduled to run as no information was given. Had switch on the A/C accordingly.,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:53,,,Helios,Feedback,Building,,,Replacement of hollow tiles and damaged staircase nosing,"a) #01, #02 PLL & Near Lifts: To replace the hollow floor tiles
b) #12 S/C A to rooftop: To repair the damaged staircase nosing
RA: BD/GF/26 SO:17-73322 FEMS:",,,2/28/2017 15:06,3/4/2017 11:00,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:57,,SS Umah,The JTC Summit,Feedback,lighting,Office,,OTHERS: No light at L22,BMS offline. Switched on the light & lights restored back to normal,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 14:59,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/01-021 R1 A&A works to alleviate flooding at walkway,A&A works was carried out to control flooding at walkway. Q.Ref No: SMM/CTO/01-021 R1,,,2/28/2017 15:07,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:00,,Walter Liong,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con is not working,"BMS offline. Manually ""ON"" the AHU 22-1 & 22-2",,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:07,,,The JTC Summit,Feedback,lift,,,OTHERS: Lift faulty,Lift Ebops AC failure. Mitsubishi tech Mr Razman reset the breaker and all lifts back to normal,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:07,,,Helios,Feedback,Cleaning & Conservancy,,,Wall dirty,"a) #04 Corridor: Due to pipe leak, need to replace the ceiling boards that are wet
b) #01 to #12 PLL: To repaint the entire PLL from level 1 to level 12
RA: BD/GF/12/16 SO:17-73323 FEMS:12042.01",,,2/28/2017 15:16,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:15,@ASK TRAINING PTE. LTD.,Ms Zenn Lee,The JTC Summit,Feedback,Building,Office,,DEFECTS: Back door catch loose behind unit,Adjusted floor spring,,,,3/8/2017 11:07,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:15,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Proteos,Feedback,Fire Fighting/Alarm System,Passenger Lift Lobby,No,To replace the Sprinkler cap.,Level 4 Passenger Lift Lobby - To replace the Sprinkler cap.,,,2/28/2017 15:18,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:18,,Ms Sally,The JTC Summit,Feedback,Cleaning & Conservancy,Office,,CLEANLINESS: Ciggarette smell inside unit,No smell observed upon arrival. Replaced AHU filter as precautions.,,,,3/8/2017 11:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:22,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Heng (Kleenplus),Centros,Feedback,Sanitory Plumbing,Male Washroom,,Floor Trap Choked,Level 1 Male Toilet - Floor trap choked.,,,2/28/2017 15:24,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:25,@ASK TRAINING PTE. LTD.,Ms Zenn Lee,The JTC Summit,Feedback,Building,Office,,DEFECTS: Unable to close door tightly,"Door unable to close tightly after adjustment to backdoor catch. Tenant requested to set door back to previous setting. Adjusted the floor spring, tenant's EM lock can be closed now.",,,,3/8/2017 11:00,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:29,,Ms Haslina,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con is not working,Room temperature at 24.& deg. Increased air con VAV.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:36,,Ms Maila,The JTC Summit,Feedback,lift,,,OTHERS: Lift is making noise,Mitsubishi tech Mr Razman inform that they found the fan to be noisy as paper stuck on it. They had remove it and lift restored back to normal.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:47,,Ms Adelene,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Aircon very cold,Room temperature at 22.6 deg. Reduced air con VAV.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:53,,Mr Choong,The JTC Summit,Feedback,Toilet,Toilet,,OTHERS: No paper roll inside toilet,Hand towel used up. Cleaner replenish hand towel.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:56,,Ms Joanne,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Aircon not cold,"Room temperature at 24.6 deg. Increased VAV, room temperature at 23.6 deg.",,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 15:59,,,CONNEXIS,Others/Request for Information,Audio-video equipment,,,JTC/SO-17-73364 Quotation to rent video projector for events at Genexis threater,JTC/SO-17-73364 Quotation to rent video projector for events at Genexis threater,,,2/28/2017 16:07,3/2/2017 19:25,Completed,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:01,,Mr Heiryl,The JTC Summit,Feedback,Air Conditioning,,No,OTHERS: Air con too cold,Temperature is acceptable at 23.4 deg.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:05,GATTEFOSSE ASIA PACIFIC PTE. LTD.,Ms Zen,The JTC Summit,Others/Request for Information,Air Conditioning,Office,No,OTHERS: Aircon not working,Temperature is acceptable at 22 deg.,,,,3/8/2017 11:00,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:07,,SS Umah,The JTC Summit,Feedback,lighting,Office,,OTHERS: Lights is not working,Lighting's circuit offline. Switched on the light and all lights restored back to normal,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:09,tenant,Mr Max,The JTC Summit,Others/Request for Information,Air Conditioning,Office,No,OTHERS: Air con not working,No adjustment required as tenant is fine with air con temperature (23.3 deg),,,,3/8/2017 11:00,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:13,,,SE-HUB,Others/Request for Information,Fire Safety,,,SMM/SEH/02-169 - Replace the UPS batteries for fire alarm system (PC base),"FEMS 12074, SMM/SEH/02-169 - Replace the UPS batteries for fire alarm system (PC base)",,,3/1/2017 18:32,3/17/2017 10:38,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:13,,Ms Tang,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con too cold,VAV temperature set point is 22 deg. Adjusted VAV flow rate to room temperature 24 deg.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:18,,Ms Janice,The JTC Summit,Feedback,Air Conditioning,Lobby,No,OTHERS: Air con is too cold,Temp inside hall is 22 deg. Adjusted A/C temp to 24 deg.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:20,,Ms Sally,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con is blowing directly downwards,"Unable to adjust. Reduced VAV volume to 200 m3/h, back to normal",,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:22,,,Helios,Feedback,Building,,,Improvement works to the footpath,"As pedestrians going to Metropolis via the linkbridge at Helios, they tend to step on the landscape area and thus cause damages to the grass patch.  As an initiative, to construct a footpath at the area for pedestrians to walk.
RA: BD/GF/26 SO:17-73324 FEMS:12078.00",,,2/28/2017 16:36,3/14/2017 16:20,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:27,,Ms Sally,The JTC Summit,Feedback,Toilet,Toilet,,CLEANLINESS: Toilet smelly,Found 2 urinal choked upon arrival. Temporarily closed the urinal.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:30,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,lighting,,,DEFECTS: Light flickering,Replaced 1 new light tube,,,,3/8/2017 11:00,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:35,,Ms Joyce,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con stuffy,Increased VAV volume to 450 m3/h from 380 m3/h,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:37,,Ms Judy,The JTC Summit,Feedback,lift,,,OTHERS: Lift not levelled,Mitsubishi tech informed that lift is running normal upon arrival.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:37,,,Chromos,Feedback,Building,,,Multiple building works in several locations,"a) #02-01: To replace 1 no. of floor spring
b) Playground: To refix the loose bench and pull up bar
c) #04-01: To seal up wall cracks and repaint the area and replace 3 pairs of door hinges
RA: BD/GF/13/25 SO:17-73325 FEMS:12087.00",,,2/28/2017 16:48,3/6/2017 11:05,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:39,,Ms Ally,The JTC Summit,Feedback,lighting,Office,,DEFECTS: Light bulb need change,2 bulbs inside tenant's unit not working. Replaced faulty light tube and all back to normal.,,,,3/8/2017 11:00,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:41,,Ms Rui Ying,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Air con stuffy,No adjustment is required as tenant is fine with air con temp. (23.7 deg),,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:44,,Mr Salleh,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: No water,Basin sensor faulty. Replaced faulty sensor and all back to normal.,,,,3/8/2017 11:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 16:50,,,Nanos,Feedback,Building,,,Building works at multiple locations,"a) B2 outside PLL: To seal up wall cracks and repaint the area
b) #07: To seal up using backer rod and hi-build sealant from external cladding due to water seepage
RA: BD/GF/16/34 SO:17-73328 FEMS:12096.00",,,2/28/2017 17:03,3/4/2017 12:26,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:13,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Ghius Farivar,CleanTech 1,Others/Request for Information,Security & Safety Services,,,Tenant request to unlock door at #02-24,"Ghius came to Management Office to request to unlock office door at #02-24, called Catherine as it is Saturday 1.47pm, office closed. He was asked to fill up tenant request form",,,3/3/2017 11:17,3/3/2017 11:17,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:21,,,Proteos,Feedback,Building,,,Building works at multiple locations,"a) #07-01: To seal up the glass panel due to water seepage
b) #01 glass door: To supply and replace 1 no. of floor spring
c) #06 skybridge: To supply and replace 1 no. of floor spring
RA: BD/GF/25/34 SO:17-73329 FEMS:12098.00",,,2/28/2017 17:36,3/16/2017 18:09,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:37,,,Chromos,Feedback,Sanitory Plumbing,,,Shower Leaks,"To supply and replace 3 nos of shower set:-
a) Blk 1 #01 L/T
b) Blk 1 #01 G/T
c) Blk 7 #01 G/T
RA: SA/GF/05 SO:17-73330 FEMS:12099.01",,,2/28/2017 17:41,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:42,,,Helios,Feedback,Sanitory Plumbing,,,Replace taps,"a to e) To supply 5 nos of bib wall tap:-
a) Blk 7 B1 Bin Centre
b) Blk 7 B2 Pillar #02
c) Blk 2 B2 Pillar #01
d) Blk 1 #05 L/T WC #02
e) Blk 3 #02 H/T
f) #06 G/T Urinal no. 3: To replace 1 no. of sensor assembly
g to i) To supply 4 nos of bidet spray:-
g) Blk 7 #01 G/T & #01 L/T
h) Blk 6 #01 H/T
i) Blk 4 #02 G/T
j) #01 H/T: To replace 1 no. of basin tap
RA: SA/GF/01/05 SO:17-73332 FEMS:12100.01",,,2/28/2017 17:50,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:51,,,Matrix,Feedback,Sanitory Plumbing,,,Replacement of sanitary works at several locations,"a) B2 Pantry: To replace water dispenser filters (Labour)
b) #09 G/T Urinal no. 3: To replace 1 no. of piston assembly
RA: SA/GF/02/05/15 SO:17-73334 FEMS:12101.00",,,2/28/2017 17:58,3/15/2017 16:42,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 17:59,,,Chromos,Feedback,Sanitory Plumbing,,,Toilet not flushing,"a) #01 H/T WC: To replace 1 no. of piston assembly, 1 no. of rod for attaching push button, 1 no. of wc sensor solenoid valve, 1 no. of wc sensor assembly (Labour)
b) #03 G/T Urinal no. 4: To replace 1 no. of elbow coupling for tubing, 1 no. of solenoid valve, 1 no. of sensor assembly
c) #03 L/T Basin no. 1: To replace 1 no. of basin sensor
RA: SA/GF/01/02 SO:17-73335 FEMS:12102.01",,,2/28/2017 18:08,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 10:20,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Toilet choked,Symbiosis Level 7 Female Toilet last cubicle choked.,,,3/1/2017 10:24,3/4/2017 15:01,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 10:25,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Level 11 Male Toilet c#1 light blown.,,,3/1/2017 10:30,3/4/2017 15:01,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 10:30,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Level 18 Staircase B light blown.,,,3/1/2017 10:34,3/4/2017 15:02,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 10:36,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South Level 4 Corridor ceiling lights blown.,,,3/1/2017 10:38,3/2/2017 19:26,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 10:56,SPECTRONIK PTE. LTD.,Langley,CleanTech 1,Others/Request for Information,Security & Safety Services,,,Tenant request to unlock #02-11,"Langley requested to unlock unit #02-11, he left his access card inside. Shidah assisted to unlock for 5 mins",,,3/3/2017 11:17,3/3/2017 11:17,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 11:47,,,SYMBIOSIS,Feedback,Fire Fighting/Alarm System,,no,JTC/SO-17-73341 Quotation to replace butterfly valves for sprinkler control valve,JTC/SO-17-73341 Quotation to replace butterfly valves for sprinkler control valve,,,3/1/2017 11:55,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 12:00,,,CONNEXIS,Feedback,other M&E,,,JTC/SO-16-72800 Quuotation to replace UV lamp at CD shelter water distribution room,JTC/SO-16-72800 Quotation to replace UV lamp at CD shelter water distribution room and rectify the malfunction water filtration system,,,3/1/2017 12:06,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 12:49,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 23 PL lobby ceiling light blown.,,,3/1/2017 12:52,3/2/2017 19:26,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 12:54,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Cleaning & Conservancy,,,Stains on the floor,Connexis North  Level 19 PL lobby stains on the floor.,,,3/1/2017 12:59,3/2/2017 19:27,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 13:01,CUSHMAN & WAKEFIELD (S) PTE LTD,Nas,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis Level 17 PL2  error drive.,,,3/1/2017 13:05,3/4/2017 15:05,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 14:27,EXPLOIT TECHNOLOGIES PTE LTD,Ms Chow,Chromos,Complaints,Toilet,Female Washroom,,Dirty Toilet,L3 Female Toilet - Toilet dirty and smelly.,,,3/1/2017 14:29,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 14:37,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Liang Tien Chun,Matrix,Feedback,Building,Male Washroom,,Ceiling grid loose.,L1 Male Toilet - Ceiling grid loose.,,,3/1/2017 14:39,3/15/2017 18:24,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 14:41,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Christine (Bioinformatics Institute),Matrix,Feedback,Sanitory Plumbing,Male Washroom 1,,Toilet not flushing,Level 7 Male Toilet - Urinal no.1 low water pressure.,,,3/1/2017 14:47,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 14:51,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,CONNEXIS,Feedback,Lift,,,Lift mantrap,Connexis North Level 17 PL25 mantrap.,,,3/1/2017 15:00,3/2/2017 19:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 15:00,,,ARC73,Others/Request for Information,Floor,,,Lay 5mm Thick Levelling Screed to Existing Flooring at Blk 73 #02-20,"With reference to the above mentioned job request, we are pleased to quote you for the following works:						
						
S/NO 	SOR	DESCRIPTION	UNIT	QTY	RATE	AMOUNT
						
1	SB-5-23	Supply and apply 5mm thick Viscacid Saberscreed 500 cementitous levelling screed including scarifying the floor area with machine, repairing hollow area with granite chipping screed and applying one coat of Viscacid BS 2000 clear to the entire area not exceeding 100m2.	m2	21.42	 $32.45 	 $695.08 
						
						
		---Nothing Follows---				
						
			Total			 $695.08 
			Add 5% Adjustment			 $34.75 
			Total			 $729.83 
			Add 7% GST			 $51.09 
			Grand Total			 $780.92",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 15:00,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis Level 12 PL7  breakdown.,,,3/1/2017 15:05,3/4/2017 15:05,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 16:54,,,CONNEXIS,Others/Request for Information,Electrical,,,JTC/SO-17-73197 To provide LEW service to test the gensets during power shutdown in F1,JTC/SO-17-73197 To provide LEW service to test the gensets during power shutdown in F1,,,3/1/2017 16:56,3/2/2017 19:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 18:36,,,SE-HUB,Others/Request for Information,Building,,,SMM/SEH/02-170 -  Install Emergency shower signage at loading bay 1 & 2,"FEMS 12120, SMM/SEH/02-170 -  Install Emergency shower signage at loading bay 1 & 2",,,3/1/2017 18:42,3/21/2017 9:43,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 18:43,,,SE-HUB,Others/Request for Information,Building,,,SMM/SEH/02-171 - Converting 3 heavy vehicle parking lots to Motor bike lot,"FEMS 12121, SMM/SEH/02-171 - Converting 3 heavy vehicle parking lots near the bin center to Motorcycle lots",,3/6/2017 10:35,3/1/2017 18:50,3/28/2017 13:09,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 10:00,,,ARC28,Others/Request for Information,Electrical,,,00485.R1 To supply electrical accessories for Blk 28 ARC 1 December 2016 Defect list,,,,3/2/2017 13:07,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 10:26,,#04-02 ACE,CleanTech 2,Feedback,Air Conditioning,,No,A/c too hot/cold,Air-con is too cold,,,3/8/2017 11:14,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
