Reported on,Co. Name,Ext. Requestor,Property Name,Category,Order Group Description,Floor/unit or space,"Breakdown?
3/2/2017 10:29,,,ARC28,Feedback,lighting,,,00585.R1 Supply and replace LED light at Blk 28,JTCG12-00585.R1 Supply and replace LED light at Blk 28,,,3/2/2017 11:12,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 10:40,,#04-02 ACE,CleanTech 2,Feedback,Air Conditioning,,No,A/c too hot/cold,Aircon too cold,,,3/8/2017 11:14,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 12:13,REAL TIME ENGINEERING PTE LTD,Azman Bin Talip,CleanTech 1,Others/Request for Information,Security & Safety Services,,,Tenant request for access to Rooftop,Azman came to office to request for technician to bring him up to rooftop for checking of his cooling tower,,,3/3/2017 11:17,3/3/2017 11:17,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 14:35,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Kitin Peter Borissov,CleanTech 1,Others/Request for Information,Security & Safety Services,,,Tenant request for access to rooftop,Kitin requested for access to rooftop until end Jun for him to do gardening works on the rooftop for experimental purposes,,,3/3/2017 11:19,3/3/2017 11:19,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 14:36,,,ARC67,Others/Request for Information,Sanitory Plumbing,,,517 - Plumbing parts replacement,Reference JTCG12-000517 - To supply and replace plumbing parts at various toilets at block 67 Ayer Rajah Crescent,,,3/3/2017 15:16,,Cancelled,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 14:47,,,ARC67,Others/Request for Information,Sanitory Plumbing,,,517 - Replace plumbing parts at various toilets,For Quotation Reference JTCG12-000517 - Replace faulty sensor and power units for L5 & 6 (LW) M/T and L3 pantry sink tap.,,,3/9/2017 11:52,3/23/2017 13:56,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/2/2017 14:55,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Wang Peng Hui,CleanTech 1,Others/Request for Information,Security & Safety Services,,,Tenant request for access to Nursing Room at #05-14,"Peng Hui requested for her access card to be activated for access to Nursing Room #05-14 as she has just returned from maternity leave, need to express breast milk",,,3/3/2017 11:20,3/3/2017 11:20,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/3/2017 8:26,,,SE-HUB,Feedback,Lift,,No,PLB-ABNORMAL NOISE DURING OPERATION,CS FSP 17006244 -PLB NOISY DURING OPERATION.,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/3/2017 9:16,,,ARC20,Others/Request for Information,Electrical,,,00559 To supply electrical accessories for ARC1,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 11:00,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Ivy (Genome Institute of Singapore),Genome,Feedback,Cleaning & Conservancy,Female Washroom,,Dirty Toilet,L2 Female Toilet - Dirty,,,3/4/2017 11:05,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 11:27,,,ARC71,Others/Request for Information,Lift,Passenger Lift Lobby,,Supply and Install Lift Level indicator,Supply and Install Lift Level indicator,,,3/7/2017 13:22,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 11:46,,,ARC71,Feedback,Building,,,Supply and replacement of defective Mailbox Locksets,Supply and replacement of defective Mailbox Locksets,,,3/7/2017 13:20,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 11:50,,,ARC71,Others/Request for Information,Building,,,Supply and Install New tenant directory 01-22,Supply and Install New tenant directory 01-22 - new tenant at blk 71 Shentilium Pte Ltd,,,3/7/2017 13:19,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 11:58,,,ARC73,Feedback,Sanitory Plumbing,,,Supply and replacement of defective sanitary and plumbing fixtures,Supply and replacement of defective sanitary and plumbing fixtures - Blk 73 and 79,,,3/7/2017 12:51,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 12:28,,,ARC79,Others/Request for Information,Lift,Lifts,,Supply and install Lift Indicator level signage,Supply and install Lift Indicator level signage,,,3/7/2017 13:06,,Approval required to use QP,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 12:33,,,ARC71,Others/Request for Information,Building,Loading Bay,,Painting of yellow line along the edge of corridor at LW,Painting of yellow line along the edge of corridor at LW,,,3/7/2017 15:31,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 12:38,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Matrix,Feedback,Sanitory Plumbing,Male Washroom 1,,Toilet not flushing,Level 7 Male Toilet - WC no.1 no water flow.,,,3/4/2017 12:49,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 12:52,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Noraini (Bioinformatics Institute),Matrix,Feedback,Sanitory Plumbing,Male Washroom 1,,Toilet not flushing,Level 07 Male Toilet - WC no.1 low water pressure.,,,3/4/2017 13:00,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:00,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Proteos,Feedback,Fire Fighting/Alarm System,Passenger Lift Lobby,No,To replace Sprinkler cap,Level 2 Common Area - To replace sprinkler cap.,,,3/4/2017 13:05,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:07,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Azan,Genome,Feedback,Building,Passenger Lift Lobby,,Metal strip loose at the wall,Level 8 Passenger Lift Lobby - Metal strip loose at the wall,,,3/4/2017 13:09,3/15/2017 18:21,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:12,CERTIS CISCO AUXILIARY POLICE FORCE PTE. LTD.,Pathma,Helios,Feedback,Air Conditioning,Security Command Centre,No,A/C unit leaking,L1 SCC Room - Aircon leaking,,,3/4/2017 13:14,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:17,INSTITUTE OF MOLECULAR AND CELL BIOLOGY,Ms Mega,Proteos,Complaints,Toilet,Passenger Lift Lobby,,Dirty Toilet,L2 Female Toilet - Female toilet dirty.,,,3/4/2017 13:20,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:21,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Matrix,Feedback,Toilet,Male Washroom 2,,Hand soap dispenser faulty.,L5 Male Toilet - Hand soap dispenser faulty.,,,3/4/2017 13:24,3/15/2017 18:20,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/4/2017 13:26,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Heng (Kleenplus),Centros,Feedback,Sanitory Plumbing,Female Washroom,,Toilet not flushing,Level 1 Female Toilet - WC no.2 no water flow.,,,3/4/2017 13:28,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/6/2017 7:44,,,SE-HUB,Others/Request for Information,Service,,,SEH Singtel bill for 09Feb17-01Mar17,FCC Singtel bill no.0040 for the period of 09Feb17-01Mar17,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/6/2017 10:48,,,ARC73,Others/Request for Information,Building,,,Reinstatement Work for Building Work at Blk 73 #01-25 Ayer Rajah,"RE: Reinstatement Work for Building Work at Blk 73 #01-25 Ayer Rajah						
						
With reference to the above mentioned job request, we are pleased to quote you for the following works:						
						
S/NO 	SOR	DESCRIPTION	UNIT	QTY	RATE	AMOUNT
1	SB-7-365	Supply & install Showa CL-05-2510-US 32D lever-handle lockset	nos.	1.00	 $145.00 	 $145.00 
						
		---Nothing Follows---				
						
			Total			 $145.00 
			Add 5% Adjustment			 $7.25 
			Total			 $152.25 
			Add 7% GST			 $10.66 
			Grand Total			 $162.91",,,3/8/2017 14:24,,Acknowledged,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/6/2017 18:34,,,ARC73,Others/Request for Information,Building,,,Repainting of The Meeting Point Flooring,Repainting of The Meeting Point Flooring,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:11,DTZ FACILITIES & ENGINEERING (,,Matrix,Feedback,Electrical,Generator room,No,Replacement of 12 nos of rechargeable battery for standby generator.,"During the routine servicing of the standby generator at Matrix Level 1, (G6) found that the generator cannot run (start). Checked and trouble shooting the defect, found one of the rechargeable battery spoilt due to wear and tear. Need to be replaced. The recommended is to replace all the batteries (12 nos). Last replacement was in year 2013. (RA: Biopolis/Generator - 006) (SO: 17-73358) (FEMS 12154)",,,3/7/2017 11:46,3/16/2017 10:49,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:20,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North light blinking inside PL33.  C&W tech checked and replaced 1no 2ft T8 18w fluorescent light.,,,3/7/2017 11:31,3/7/2017 17:49,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:32,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South light blown inside PL14.  C&W tech checked and replaced 2nos 2ft T8 18w fluorescent lights and 2nos starter.,,,3/7/2017 11:37,3/7/2017 18:02,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:37,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Light flickering,Connexis South light flickering inside PL16.  C&W tech checked and replaced 1no 2ft T8 fluorescent tube and 1no starter.,,,3/7/2017 11:41,3/7/2017 18:03,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:42,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South light blown inside PL17.  C&W tech checked and replaced 2nos 2ft T8 18w fluorescent light and 2nos starter.,,,3/7/2017 11:45,3/7/2017 18:03,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:44,,,Helios,Feedback,Building,,,Building works at multiple locations,"a) #01-04: To replace ceiling boards due to the wet ceiling boards due to water seepage
b) #04-04 to #04-11: To repaint the mouldy walls at the corridor
c) #08-10/11: To replace 1 no. of door lockset
d) B1 FLL: To replace 1 no. of door lockset
e) #01 Lobby: To supply and install Company directories name (#04-10/11 & 05-03/06 Roquette Asia)
f) #06 PLL C,D,E: To refix the loose wall tiles at the lobby
g) #05 PLL: To cut open an access panel for the aircon and IBMS servicing and replacement of parts
RA: BD/GF/08/12/16/25/26/39 SO:17-73359 FEMS:12159.00",,,3/8/2017 10:55,3/15/2017 15:19,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:46,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis light blown inside PL10.  C&W tech checked and replaced 1no 2ft T8 18w fluorescent light.,,,3/7/2017 11:49,3/7/2017 18:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 11:49,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L11 toilet corridor going to Staircase D exit light blown.  C&W tech checked and replaced 1no 1ft T8 10w exit light and 1no starter.,,,3/7/2017 11:54,3/7/2017 18:05,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 12:00,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lift,,,Lift door open and close noisy,Connexis South PL19 door open and close noisy.  C&W tech checked and immediately called Schindler hotline.  Replaced car door roller and lift back to normal.,,,3/7/2017 12:03,3/7/2017 18:06,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 14:28,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Ong Hueh Chuah,CleanTech 1,Feedback,Building,,,Tenant feedback on water ingress at #05-13,Mr Ong emailed to Royston to feedback that there is water ingress issue at their laboratory #05-13,,,3/15/2017 16:58,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 14:30,DTZ FACILITIES & ENGINEERING (,,Chromos,Others/Request for Information,DI water system,DI Water Plantroom,,Replacement RO PVC pipe to Stainless Steel pipe for DI water plant room.,"Received complaint that DI water plant room flooded. Checked and found that the RO PVC pipe burst and need replacement :-
(1) Supply labours (2man x 3hrs - Sun) to attend urgent call, le-shooting and rectified the defect. Work included temporary by-pass the RO system using Mixed Bed Colum.
(2) Supply labours (2man x 7hrs), tools materials to fabricate and replace faulty RO PVC pipe to stainless steel piping included housekeeping, testing and commissioning.
(RA/EPS/0713/001) (SO: 17-73374) (FEMS 12163)troub",,,3/7/2017 15:01,3/16/2017 10:56,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 14:43,DHI WATER & ENVIRONMENT (S) PTE. LTD.,Yeo Meng Keat,CleanTech 1,Feedback,Air Conditioning,,No,A/c too hot/cold,"Chiller system tripped due to BMS, reset chiller",,,3/9/2017 11:18,3/15/2017 17:11,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 14:55,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North L1 Staircase F light blown.  C&W tech checked and replaced 1no 4ft T8 36w fluorescent light and 1no starter.,,,3/7/2017 15:02,3/7/2017 18:07,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 16:33,,,Helios,Feedback,Building,,,Window leak (rain/water),"a) #07-08 (Abbott): To seal up wall cracks, repaint the area and seal the sides of the glass panel using silicon
b) #08-06 (Bruker): To seal up the sides of the glass panel
c) #04-07/08 (Vacant unit): To reduce the humidity levels within the corridor, to seal up the fresh air lourvers 
d) #12-06 (HSA): To seal up the sides of the glass panel and repaint the wall
RA:BD/GF/13/16/34 SO:17-73361 FEMS:12167.01",,,3/7/2017 16:43,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 16:45,DTZ FACILITIES & ENGINEERING (,,Matrix,Others/Request for Information,Security system,Main Lobby,,Relocation of cameras at Matrix and Proteos Lobbies.,"Relocation 2nos of cameras at Matrix and Proteos Lobby including install new GI conduit and Net work cabling.
Supply skilled labours to run new GI conduit with cabling to relocate cameras including testing and commissioning:-

(A) Provision of manpower (Engineer) for relocation of 1no of Fixed Camera at Proteos lobby (3man x 3hrs).
(B) Provision of manpower (Engineer) for Testing & Commissioning at Proteos lobby. (2man x 3hrs)
(C) Supply Cat 6/m Network Cabling at Proteos Lobby.
(D) Supply GI conduit/m at Proteos Lobby.
(E) Provision of manpower (Engineer) for Relocation of 1 no of PTZ Camera at Matrix Lobby. (3man x 3hrs)
(F) Supply Cat 6/m Network Cabling at Matrix Lobby.
(G) Supply GI conduit/m at Matrix Lobby.
(I) Provision of manpower (Engineer) for Testing & Commissioning at Matrix lobby. (2 man x 3 hrs)
(RA/SVR/R165/007-R2) (SO: 17-73351) (FEMS 12169)",,,3/7/2017 17:26,3/16/2017 10:43,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 16:47,,,Helios,Feedback,Building,Fire Fighting Lobby,,Repair of water seepage from retaining wall,"B3 FLL: To repair leakage using PU grouting from retaining wall
RA: BD/GF/34 SO:17-73362 FEMS:12168.00",,,3/7/2017 16:54,3/15/2017 11:10,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 17:24,,,Matrix,Feedback,Building,,,Building works at multiple locations,"a) #01 FCC Room: To repair leakage by carrying out PU grouting at the ceiling
b) #05-01: To seal up the sides of glass panel
c) #2M: To relay and replace the damaged floor tiles
d) B1 loading bay: To replace damaged railing
RA:BD/GF/13/26/34 SO:17-73363 FEMS:12170.00",,,3/7/2017 17:46,3/15/2017 11:27,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 17:47,,,Matrix,Feedback,Building,,,Wall Cracks,"To prepare for the VIP event in Mar 2017, to paint up the walls and ceiling at level 4 corridor
RA: BD/GF/16 SO:17-73366 FEMS:12171.01",,,3/7/2017 17:56,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/7/2017 19:59,,,ARC20,Feedback,Sanitory Plumbing,,,00561 Level 4 C-side MCT Urinal 1,JTCG12-00561 Level 4 C-side MCT Urinal 1,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 9:49,CUSHMAN & WAKEFIELD (S) PTE LTD,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North L8 Staircase E exit light blown. C&W tech checked and found the exit light is beyond repair and many parts were defective. Replaced with new complete set of exit light on 07 Mar 2017.,,,3/8/2017 9:59,3/8/2017 13:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 9:59,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Transformer Rm1 exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 13:28,3/8/2017 13:29,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:05,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 High Tension Room exit light blown.  C&W tech checked and replaced 1no T8 10w exit light.,,,3/8/2017 10:08,3/8/2017 13:29,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:08,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Low Tension Room 1 exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:11,3/8/2017 13:30,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:12,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Irrigation Tank Room exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:15,3/8/2017 13:30,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:12,,,Matrix,Feedback,Building,,,Wall Cracks,"To prepare for the VIP event in Mar 2017, to paint up the walls and ceiling at level 5 corridor (677m2) and replace some ceiling boards 
RA: BD/GF/16 SO:17-73367 FEMS:12177.01",,,3/8/2017 10:21,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:15,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Wet Riser Room exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:18,3/8/2017 13:31,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:19,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Low Tension Room 2 exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:22,3/8/2017 13:31,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:22,,,Matrix,Feedback,Building,,,Wall Cracks,"To prepare for the VIP event in Mar 2017, to paint up the walls at the corridor:-
a) #02 Auditorium - Wall (221m2) 
b)#2M - Corridor wall & ceiling (806m2)
c) #03 - Corridor wall & ceiling (918m2)
RA: BD/GF/16 SO:17-73365 FEMS:12181.01",,,3/8/2017 10:33,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:23,CUSHMAN & WAKEFIELD (S) PTE LTD,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L10 FL2 exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:26,3/8/2017 13:31,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:27,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 Portable Water Tank Room exit light blown.  C&W tech checked and replaced 1no T8 10w exit light and 1no starter.,,,3/8/2017 10:31,3/8/2017 13:32,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:35,,,Matrix,Feedback,Building,,,Wall Cracks,"To prepare for the VIP event in Mar 2017, to paint up the walls and ceiling at level 2 corridor (1587m2)
RA: BD/GF/16 SO:17-73368 FEMS:12184.01",,,3/8/2017 10:48,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:57,,,Genome,Others/Request for Information,Building,,,Repair/replace door spring(s),"Due to handover of the unit #01-01/02, to replace the floor springs of the glass door and lockset and door fitting.
RA: BD/GF/06 SO:17-73369 FEMS:12185.01",,,3/8/2017 11:04,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 10:59,CUSHMAN & WAKEFIELD (S) PTE LTD,Rhea,CONNEXIS,Feedback,Building,,,Door closer not working,Connexis North L18 Toilet Corridor wooden door cannot close properly.  C&W tech checked and serviced. Door back to normal condition.,,,3/8/2017 11:03,3/8/2017 13:32,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 11:05,,,Genome,Feedback,Building,,,Building works at multiple locations,"a) #01 Corridor: To refix the loose floor tiles
b) #02 Office: Water seepage from glass panel
c) #01 near the drain: To paint yellow safety line due to safety reason
RA: BD/GF/17/26/34 SO:17-73370 FEMS:12187.00",,,3/8/2017 11:14,3/15/2017 13:19,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 11:17,,,Centros,Feedback,Building,Office / Lab,,Wall Cracks,#09-01: To seal up wall cracks and repaint the area. RA: BD/GF/16 SO:17-73384 FEMS:12188.01,,,3/8/2017 11:23,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 11:51,,,ARC67,Feedback,other M&E,,,568 - Replacement of wall fan and exit lights,"For JTCG12-000568, replacement of wall fans and exit lights at various locations at block 67",,,3/8/2017 11:58,,Cancelled,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 12:14,,,CleanTech 1,Others/Request for Information,Mechanical,,,SMM/CTO/02-241 Qtuotation to supply & troubleshooting for LB entrance barrier arm @ CTO,"Qtuotation to supply & troubleshooting for LB entrance barrier arm @ CTO
SMM Ref No: 02-241",,,3/8/2017 12:18,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 12:34,,Mr Jonathan Ong,The JTC Summit,Feedback,Air Conditioning,,No,OTHERS: Loud vibration sound,Duct bracket need minor adjustment. Adjusted A/C diffuser bracket.,,,,3/9/2017 16:59,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 12:43,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: No aircon coming from vent,Room temperature is 28 degree. Decreased AHU supply setpoint to 18 deg from 21 deg.,,,,3/9/2017 16:59,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 12:46,,,Helios,Feedback,Building,,,Building works at multiple locations,"a) #09-04 (Illumina): After monitoring of the water seepage, and no water seepage detected.  To redo the plaster board and repaint the area.
b) Koi Pond: Some timber decks at the koi pond have deteriorated due to wear and tear, to replace some wooden plank
c) Koi Pond: To replace and repaint the rusty metal plate
RA: BD/GF/08/13/25 SO:17-73385 FEMS:12195.00",,,3/8/2017 13:04,3/15/2017 13:46,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 12:49,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: Water leaking from ceiling,Water leaking form above slab. Cleared dirt chokage at level 12 Female Toilet.,,,,3/9/2017 16:59,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:06,,,Proteos,Feedback,Building,,,Building works at multiple locations,"a) B3 corridor leading to FLL: To carry out PU grouting to the floor
b) B1 manhole cover: To seal up the manhole cover to prevent water seepage leading to B2
c) B1 Switchroom: To seal up the wall cracks and repaint the area
RA: BD/GF/16/23/34 SO:17-73386 FEMS:12198.00",,,3/8/2017 13:16,3/15/2017 13:59,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:17,,,Centros,Others/Request for Information,Building,,,Painting of double yellow lines at driveway,"To repaint the double yellow lines surrounding the internal roads:
a) MOE to Blk 7: 268m
b) Infront of Matrix: 162m
c) Centros to Matrix: 244m
RA: BD/GF/17 SO:17-73387 FEMS:12199.00",,,3/8/2017 13:21,3/15/2017 14:08,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:23,,,Chromos,Others/Request for Information,Building,,,Replacement of 1 no. of tempered glass at canopy,"1 no. of canopy glass at the driveway at the drop off point has shattered.  To replace 1 no. of tempered glass.
RA: BD/GF/34 SO:17-73388 FEMS:12200.00",,,3/8/2017 13:28,3/15/2017 14:13,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:26,,Ms Janice,The JTC Summit,Others/Request for Information,Electrical,Office,No,OTHERS: No electricity at power point,Ms Janice called in to cancel case as power point trip due to wiring issue inside their premise.,,,,3/9/2017 16:59,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:30,,,Matrix,Feedback,Sanitory Plumbing,,,Toilet not flushing,"a) #09 G/T Urinal no. 3: To clear urinal choke
b) #09 G/T Urinal no. 2: To repair leaking by replacing inlet spud and wall flange (Labour to dismantle and fix back the urinal bowl)
c) #07 L/T WC no. 1: To replace 1 no. of piston assembly
d) #2M Handicap toilet: To replace 1 no. of 13mm mini ball valve
To supply and replace 5 nos of basin sensors:-
e) #01 L/T Basin no. 2
f) #01 L/T Basin no. 5
g) #03 G/T Basin no. 5
h) #05 G/T Basin no. 3
i) Blk 1: #03 G/T Basin no. 2
RA: SA/GF/01/02/03/05/06/15 SO:17-73389 FEMS:12201.01",,,3/8/2017 14:00,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 13:50,,,ARC28,Others/Request for Information,Electrical,,,00394.R1 B28 modification for DB-LMR3 at MTR A-E,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 14:01,,,Helios,Feedback,Sanitory Plumbing,,,Flushing non-stop,"a) #03 L/T WC No. 2: To replace 1 no.of piston assembly
b) #03 L/T: To clear main pipe line choke
RA: SA/GF/02/06 SO:17-73390 FEMS:12205.01",,,3/8/2017 14:09,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 14:10,,,Proteos,Feedback,Sanitory Plumbing,,,Toilet not flushing,"After taking over the premises, to replace those faulty items of the urinals for #02 G/T:-
a) 8 nos of elbow and coupling for tubing for urinal no. 1, 2, 3 & 4
b) 4 nos of piston assembly for urinal no. 1,2,3 & 4
c) 4 nos of push buttons for wc no. 1, 2, 3, 4
RA: SA/GF/02 SO:17-73391 FEMS:12206.01",,,3/8/2017 14:18,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 14:20,,,Helios,Feedback,Building,,,Building works at multiple locations,"a) #03 L/T: To repair the sagged door and replace 2 pairs of hinges
b) Corridor: To replace those faulty ceiling boards
RA: BD/GF/12/25 SO:17-73393 FEMS:12207.00",,,3/8/2017 14:27,3/15/2017 15:44,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 14:52,,,Matrix,Feedback,Building,Auditorium,,Wall Cracks,"As there is a VIP event coming up, to repaint the auditorium and  revarnish the stage floor and to create 2 access panels to service the aircon.  RA: BD/GF/08/16 SO:17-73392 FEMS:12208.01",,,3/8/2017 15:10,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 15:00,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/02-239 Quotation to supply and clean all interal lift sgaft glass walls(PL1 to7) annually,"Quotation to supply and clean all interal lift sgaft glass walls(PL1 to7) annually@CTO
SMM Ref NO: 02-239",,,3/8/2017 15:06,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 15:11,,,Nanos,Feedback,Sanitory Plumbing,,,Building works at multiple locations,"a) #08 Lobby: To cut open access panel, repaint the area
b) #01 Driveway: To replace the damaged cobblestones
c) #01 Door leading to toilet: To repair existing door and replace hinges
d) #01 Lobby: Due to VIP visit, to repaint the #01 wall
e) Carpark Entrance A: To seal up wall cracks and repaint the wall
f) B1 PWCS bin centre: To seal up wall cracks and repaint the wall
RA:BD/GF/08/11/16/25 SO:17-73371 FEMS:12210.00",,,3/8/2017 15:55,3/15/2017 16:16,Rejected by PE,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 15:23,,,ARC20,Feedback,Sanitory Plumbing,,,00567 Plumbing work in B20 L7 FCT C-side WC2,JTCG12-00567 Plumbing work in B20 L7 FCT C-side WC2,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/8/2017 17:22,,,ARC20,Others/Request for Information,Electrical,,,00587 HT & LT Annual power shutdown Maintenance at Blk 20 ARC1,JTCG12-00587 HT & LT Annual power shutdown Maintenance at Blk 20 ARC1,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 9:48,,,CleanTech 1,Others/Request for Information,Building,,,"SMM/CTO/02-244 Quotation to supply and replace door locksets for #02-05,#02-13,#03-13","Quotation to supply and replace door locksets for #02-05,#02-13,#03-13
SMM/CTO/02-244",,,3/10/2017 10:50,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 14:46,,,ARC67,Feedback,Lift,,,Door motor faulty,For quotation ref. 144028064/FG. To replace faulty door motor for Lift A.,,,,3/14/2017 21:13,Administratively completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 14:59,,,ARC67,Feedback,Lift,,,Closing force limiters for Lift B are faulty,For quotation ref. 144030741/FG. To replace faulty closing force limiter for Lift B.,,,,3/23/2017 15:14,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 15:41,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis South L13 FL2 lobby light blown.  C&W tech checked and replaced 1no 26w PLC light tube.,,,3/9/2017 15:45,3/9/2017 15:55,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 15:46,CUSHMAN & WAKEFIELD (S) PTE LTD,Raja,SYMBIOSIS,Feedback,Lift,,,Lift error drive,Symbiosis Basement 2 Goods Lift error drive.  C&W tech checked and immediately called Schindler. Lift car door sensor trigger and learn trip. Clear the debris and reset the controller.  System back to normal.,,,3/9/2017 15:53,3/9/2017 15:55,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 15:54,CUSHMAN & WAKEFIELD OPERATIONS PTE. LTD.,Kenny Goh,SYMBIOSIS,Feedback,Lift,,,Lift not working,"Symbiosis Basement 3 Goods Lift is not closing and moving.  C&W tech checked and immediately called Schindler. LIft misuse by contractor. Reset, test and lift back to normal.",,,3/9/2017 16:12,3/11/2017 21:51,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 16:14,,,ARC28,Feedback,Building,,,00310 Install door closer at B28 ARC L4 Female toilet main door,JTCG12-00310 Install door closer at B28 ARC L4 Female toilet main door,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 16:29,CUSHMAN & WAKEFIELD (S) PTE LTD,Raja,SYMBIOSIS,Feedback,Lift,,,Lift error drive,"Symbiosis Basement 2 Goods Lift error drive. C&W tech checked and immediately called Schindler. Replaced SKE print / safety circuit board. Reset, test and lift back to normal.",,,3/11/2017 21:52,3/11/2017 21:54,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 16:44,CUSHMAN & WAKEFIELD (S) PTE LTD,Raja,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Flushing non-stop,Symbiosis L13 Male Toilet C#1 non-stop flushing.  C&W tech checked and reset sensor.  Tested and system back to normal.,,,3/9/2017 16:47,3/11/2017 21:53,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 16:49,CUSHMAN & WAKEFIELD (S) PTE LTD,Ramesh,SYMBIOSIS,Feedback,Lift,,,Lift not working,"Symbiosis Basement 2 Goods Lift stuck.  C&W tech checked and found Goods Lift stopped at B2. Immediately called Schindler.  Car door unable to close fully because debris stuck on the car door.  Clear the debris, test and system back to normal.",,,3/11/2017 21:53,3/11/2017 21:53,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 17:00,,,ARC28,Feedback,other M&E,,,523 To supply and replace wall fan in Blk28 L2 C-side MCT,JTCG12-523 To supply and replace wall fan in Blk28 L2 C-side MCT,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/9/2017 18:47,,,ARC20,Feedback,Sanitory Plumbing,,,00570 Plumbing work at level 1 male common toilet,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 10:21,,,CleanTech 2,Feedback,Sanitory Plumbing,,,"SMM/CTT/02-244 Replacement for basin sensor,HDC basin tap and bidget spray set L1 & 3","SMM/CTT/02-244 Replacement for basin sensor, HDC basin tap and bidget spray set L1 &3",,,3/10/2017 10:31,3/11/2017 11:45,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 10:31,,,CleanTech 2,Others/Request for Information,Mechanical,,,SMM/CTT/02-246 Half-yearly visual test by MOM-PE for 3 Scissor lift -L1,SMM/CTT/02-246 Half-yearly visual test by MOM-PE for 3 Scissor lift L1,,,3/10/2017 10:54,3/14/2017 13:47,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 13:54,,,ARC28,Others/Request for Information,Sanitory Plumbing,,,"(To be del) 571, Plumbing works at Blk 28 L5 MET WC1 and L7 C-side FCT WC1","JTCG12-00571, Plumbing works at Blk 28 L5 MET WC1 and L7 C-side FCT WC1",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 14:43,,,ARC28,Feedback,Building,,,"513, Repair leaking at Blk 28 ARC #03-01 to #08-01","JTCG12-00513, Repair leaking at Blk 28 ARC #03-01 to #08-01",,,3/27/2017 23:02,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 14:49,,,ARC28,Feedback,other M&E,,,"597,Supply & replace timer & contractor fr C-side cmn corridor & wc lighting @L1,2,3 switch rm @B28","JTCG12-00597,Supply & replace timer & contractor fr C-side common corridor & wc lighting @L1,2,3 switch rm @B28",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 14:56,,,ARC28,Feedback,other M&E,,,"596, Supply & replace wall fan at L7 FCT","JTCG12-00596, Supply & replace wall fan at L7 FCT",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 16:35,,,SE-HUB,Others/Request for Information,Sanitory Plumbing,,,SMM/SEH/02-173 - Plumbing work for SEH for Feb 2017,"FEMS 12237, SMM/SEH/02-173 - Plumbing work for SEH for Feb 2017",,,3/10/2017 16:58,3/14/2017 17:31,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 16:51,,,SE-HUB,Feedback,lighting,,,SMM/SEH/02-174 - Replacement of light bulb for Feb 17 for SEH,"FEMS 12238, SMM/SEH/02-174 - Replacement of light bulb for Feb 17 for SEH",,,3/10/2017 16:57,3/14/2017 17:29,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 16:58,,,SE-HUB,Others/Request for Information,Fire Safety,,,SMM/SEH/02-176 - Fire Extinguisher Servicing for SE. Hub,"FEMS 12239, SMM/SEH/02-176 - Fire Extinguisher Servicing for SE. Hub",,,3/13/2017 11:14,3/21/2017 9:35,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 19:37,,,ARC67,Feedback,other M&E,,,568 - 67 Wall fans and exit light replacement,568 - Replacement of wall fans and exit lights at various locations at block 67,,,3/13/2017 12:26,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/10/2017 21:40,,,ARC28,Feedback,Sanitory Plumbing,,,"571, Plumbing works at Blk 28 L5 MET WC1 and L7 C-side FCT WC1","JTCG12-00571, Plumbing works at Blk 28 L5 MET WC1 and L7 C-side FCT WC1",,,3/28/2017 11:55,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/11/2017 10:57,,Xu Dan  #04-02 ACE water,CleanTech 2,Feedback,Air Conditioning,,No,A/c too hot/cold,Inform technician Raja to adjust the temperature up.,,,3/11/2017 11:03,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/12/2017 16:08,,,SYMBIOSIS,Feedback,Fire Fighting/Alarm System,,No,JTC/SO-16-73138 Quotation to replace 200MM wafer check valve for wet riser transfer pump,JTC/SO-16-73138 Quotation to replace 200MM wafer check valve for wet riser transfer pump,,,3/12/2017 16:14,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 8:51,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/02-247 quotation to supply & replenish chemical for Grey Water Recycling system,SMM/CTO/02-247 quotation to supply & replenish chemical for Grey Water Recycling system(March) @ LV1,,,3/13/2017 8:55,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 9:29,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/02-248 quotation to supply building material for repairing common building defect @ CTO,SMM/CTO/02-248 quotation to supply building material for repairing common building defect @ CTO,,,3/13/2017 9:31,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 13:57,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Mohd Zulkifflee Bin Awi,CleanTech 1,Compliment,Building,,,Compliments by Zul from NTU ERIAN,Compliments by Zul for great assistance from FMC for their transfer/deliver of generator to CTO site location,,,,3/15/2017 16:54,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 14:49,CUSHMAN & WAKEFIELD (S) PTE LTD,Kenny Goh,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Replace taps,"Symbiosis L12 Male Toilet first wash basin tap faulty.  C&W tech checked and found sensor and solenoid faulty. Immediately contact contractor Goh & Foong.  Replaced the whole set with adaptor,tap and solenoid.  System back to normal.",,,3/13/2017 14:56,3/13/2017 15:00,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
