Reported on,Co. Name,Ext. Requestor,Property Name,Category,Order Group Description,Floor/unit or space,"Breakdown?
3/13/2017 14:58,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Light flickering,Symbiosis PL10 inside light flickering.  C&W tech checked and replaced 1no 2ft 18w fluorescent light tube.,,,3/13/2017 15:02,3/13/2017 15:20,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:03,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,CONNEXIS,Feedback,Lift,,,Lift not working,Connexis South L1 PL19 error door.  C&W tech checked and immediately called Schindler.  Waiting for spare parts. Replaced the aux contact on 11/03/17.,,,3/13/2017 15:11,3/13/2017 15:21,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:12,CUSHMAN & WAKEFIELD (S) PTE LTD,Chandran,CONNEXIS,Feedback,lighting,,,Light flickering,Connexis North PL28  inside light flickering.  C&W tech checked and replaced 2nos 2ft T8 18w fluorescent light tube and 2nos starter.,,,3/13/2017 15:15,3/13/2017 15:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:16,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Sanitory Plumbing,,,Toilet sensor faulty,"Connexis North L18 Handicaped Toilet sensor faulty.  C&W tech checked, repaired, and serviced the sensor and solenoid.  Tested and system back to normal.",,,3/13/2017 15:22,3/13/2017 15:43,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:23,CUSHMAN & WAKEFIELD (S) PTE LTD,Kenny Goh,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis L11 Staircase B light blown.  C&W tech checked and replaced 1no 4ft 36w fluorescent light and 1no starter.,,,3/13/2017 15:26,3/13/2017 15:39,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:27,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis L4 Plant Room corridor light out of order.  C&W tech checked and replaced 4nos 4ft 36w fluorescent light tubes and 4nos starter.,,,3/13/2017 15:30,3/13/2017 15:40,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:31,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,CONNEXIS,Feedback,Sanitory Plumbing,,,Flushing non-stop,Connexis South L1 Handicaped Toilet non stop flushing.  C&W tech checked and immediately adjusted the valve.  System back to normal.,,,3/13/2017 15:34,3/13/2017 15:44,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:35,CUSHMAN & WAKEFIELD (S) PTE LTD,Nas,CONNEXIS,Feedback,Lift,,,Lift not working,Connexis North L23 PL23 error drive.  C&W tech checked and immediately called Schindler.  Error 700memory foil.  Reset controller and adjust drive parameter. To monitor and check error log.,,,3/13/2017 15:40,3/13/2017 15:44,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:41,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis Basement 2 Goods Lift  breakdown.  C&W tech checked and immediately called Schindler.  Found car door sensor trigger.  Clear debris and reset controller.  Lift back to normal.,,,3/13/2017 15:45,3/13/2017 16:16,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:50,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis Basement 2 Goods Lift error drive.   C&w tech checked and immediately called Schindler. Car door sensor faulty due to  debris.  Cleared the debris on the sensor and lift back to normal.,,,3/13/2017 15:57,3/13/2017 16:16,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 15:58,CUSHMAN & WAKEFIELD (S) PTE LTD,Raja,CONNEXIS,Feedback,Lift,,,Lift mantrap,Connexis South L16 FL2 mantrap.  C&W tech checked and immediately called Schindler.  Released mantrap @1602hrs. Car door stuck at L16 due to debris.  Cleared the debris and lift back to normal operation.,,,3/13/2017 16:02,3/13/2017 16:33,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 16:31,,,CleanTech 1,Others/Request for Information,Building,,,SMM/CTO/02-250 quotation to supply and install height limit barrier @ CTO carpark entrance,SMM/CTO/02-239 quotation to supply and install height limit barrier @ CTO carpark entrance,,,3/13/2017 16:34,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 16:35,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Meli,CleanTech 1,Compliment,Security & Safety Services,,,Compliment by Meli from NTU ERIAN,"Meli send complimentary email to Catherine for service rendered over the weekend. NTU ERIAN did not manually lock their unit door over the weekend, asked Catherine to help to check their access card reader on Saturday and Sunday to ensure door is properly activated.",,,,3/15/2017 16:56,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 18:25,,,ARC47,Feedback,Lift,,,Oil leakage at wormshaft,For quotation ref. 220000054- To replace traction machine's bearings and oil seal due to leakage at wormshaft for Lift D.,,,,3/17/2017 15:30,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 18:57,,,ARC47,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,5 yearly load Test,,,3/13/2017 19:01,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 19:14,,,ARC51,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,For quotation ref. 144036863/100317. Annual Statutory Inspection for Lift D.,,,3/13/2017 19:16,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/13/2017 19:21,,,ARC67,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,For quotation ref. 144036842/100317. Annual statutory inspection for Lift B.,,,3/13/2017 19:23,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 10:06,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Fire Protection System,,,Manpower support for Fire-cert renewal testing,Manpower support for Fire-certification renewal testing. (RA: SVR/R165/001-R2) (FEMS:12267),,,3/14/2017 11:21,3/16/2017 16:53,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 11:31,,,Helios,Others/Request for Information,Building,,,Minor upgrading of Helios Level 1 toilets,"To remove Male, Female & Handicap toilet fitting, wall tiles, floor tiles, ceiling, water closet etc and replace with new toilet fitting, wall tiles, floor tiles, new ceiling, new water closet, new piping etc. Building RA: BD/GF/04/05/38/45/46 Plumbing RA: SA/GF/01/02/03/06/15 SO:17-73395  FEMS: 12268.00",,,3/14/2017 11:54,,Cancelled,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 11:41,DTZ FACILITIES & ENGINEERING (,,Helios,Others/Request for Information,Electrical,,,"L1 Gents,ladies,handicap Toilets - A&A work","Remove and replace Male, Female & Handicapped toilet electrical cable, lightings, wirings for plumbing and sanitary fitting etc. (RA: EL/C&W/001) (FEMS: 12270) (SO: 73397/17)",,,3/14/2017 13:10,3/21/2017 13:22,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 11:55,,,Helios,Others/Request for Information,Building,,,Minor upgrading of Helios level 1 toilets,"To remove Male, Female & Handicap toilet fitting, wall tiles, floor tiles, ceiling, water closet etc and replace with new toilet fitting, wall tiles, floor tiles, new ceiling, new water closet, new piping etc. Building RA: BD/GF/04/05/38/45/46 Plumbing RA: SA/GF/01/02/03/06/15 SO:17-73395  FEMS: 12269.00",,,3/14/2017 13:24,3/21/2017 13:17,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 12:51,CUSHMAN & WAKEFIELD (S) PTE LTD,Jennifer Ng,CONNEXIS,Feedback,Cleaning & Conservancy,,,Soap dispenser faulty,"Connexis North L6 Female Toilet 1no soap dispenser faulty.  C&W tech checked, serviced and repaired the soap dispenser.  Tested and back to normal.",,,3/14/2017 12:54,3/14/2017 15:54,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 12:56,PICO GUARDS PTE LTD,Sharif,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L18 FL2 Lobby 1no ceiling light blown.  C&W tech checked and replaced 1no 26w PLC light tube .,,,3/14/2017 13:00,3/14/2017 15:55,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 13:01,PICO GUARDS PTE LTD,Sharif,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L18S Staircase C light blown.  C&W tech checked and replaced 1no 4ft T8 36w fluorescent light and 1no starter.,,,3/14/2017 13:13,3/14/2017 15:55,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 13:31,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Lighting,,,Monthly Light Replacement - Dec 2016,Routine check and response to complaints of faulty lights from 01 Dec to 31 Dec 2016. RA (EL/C&W/001) (SO: 73357/17) (FEMS: 12274),,,3/14/2017 14:07,3/16/2017 16:06,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:16,DTZ FACILITIES & ENGINEERING (,,Matrix,Feedback,lighting,,,Monthly Light Replacement - Jan 2017,Routine check and response to complaints of faulty lights from 01 Jan to 31 Jan 2017. RA (EL/C&W/001). (SO: 73360/17) (FEMS: 12275),,,3/14/2017 14:49,3/16/2017 16:30,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:22,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,lighting,Toilet,,DEFECTS: Lights flickering,Replaced faulty light tubes,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:25,,Mr Gavin,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Problem with Air con,Room temperature is 25 degree. Adjusted VAV min. volume to 200cm3/h from 150m3/h.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:29,PICO GUARDS PTE LTD,Sharif,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L15 Staircase C light blown.  C&W tech checked and replaced 1no 4ft T8 36w fluorescent light tube and 1no starter.,,,3/14/2017 14:32,3/14/2017 16:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:29,tenant,Ms Ellie,The JTC Summit,Feedback,lighting,Office,,DEFECTS: Light tube bracket damaged,Tenant requested to change bracket. Tech adjusted light fitting  and all is back to normal.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:33,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Mr Benjamin,The JTC Summit,Others/Request for Information,Air Conditioning,Office,No,OTHERS: Aircon too cold,Off coil temp. is 17 degree. Increased AHU supply setpoint to 21 deg.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:33,PICO GUARDS PTE LTD,Robert,SYMBIOSIS,Feedback,Lift,,,Lift mantrap,Symbiosis Basement 3 Goods Lift mantrap.  C&W tech checked and immediately called Schindler. 2 Mantrap released @ 1124hrs.  Replaced SKE print faulty.,,,3/14/2017 14:43,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:45,CUSHMAN & WAKEFIELD (S) PTE LTD,Kamari,SYMBIOSIS,Feedback,Security system,,,Camera facing downwards,Symbiosis FL1 inside camera facing downwards.  C&W tech checked and rectified by applying max bond in to camera to oroginal pisition.,,,3/14/2017 14:50,3/14/2017 16:35,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:52,DTZ FACILITIES & ENGINEERING (,,Genome,Feedback,lighting,,,Monthly Light Replacement - Feb 2017,Routine check and response to complaints of faulty lights from 01 Feb to 28 Feb 2017. RA (EL/C&W/001). (SO: 73396/17) (FEMS: 12287),,,3/14/2017 15:22,3/16/2017 16:35,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:53,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,CONNEXIS,Feedback,Lift,,,Lift not working,Connexis South L1 PL19 error drive.  C&W tech checked and immediately  called Schindler.  Replaced AUX contact.  Lift back to normal operation.,,,3/14/2017 16:27,3/14/2017 16:28,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 14:59,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis L12 corridor ceiling light blown.  C&W tech checked and replaced 6nos of 2ft T5 14w fluorescent tube.,,,3/14/2017 15:02,3/14/2017 16:36,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:03,CUSHMAN & WAKEFIELD (S) PTE LTD,Kenny Goh,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Flush button drop off,Symbiosis L5 Female Toilet C#2 flush button drop off.  C&W tech checked and replaced button.  Tested and system back to normal.,,,3/14/2017 15:07,3/14/2017 16:36,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:08,,,ARC28,Others/Request for Information,Building,,,"604, PU painting to Corridor floor at B28 ARC L2","JTCG12-00604, PU painting to Corridor floor at B28 ARC L2",,,,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:11,,,ARC28,Others/Request for Information,Lift,,,"576, Lift I,F,H Pump water","JTCG12-00576, Lift I,F,H Pump water",,,,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:13,,,ARC28,Feedback,Fire Fighting/Alarm System,,No,"565,Supply & replace existing faulty manual call point c/w plastic cover fr SAP fire alarm syst B20","JTCG12-00565,Supply & replace existing faulty manual call point c/w plastic cover fr SAP fire alarm system B20",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:35,GUNTNER ASIA PACIFIC PTE. LTD.,Ms Lina Lim,The JTC Summit,Others/Request for Information,Air Conditioning,Office,no,OTHERS: Aircon very noisy,Loud airflow sound. Reduced VAV max air volume to 300m3/h.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:37,,,ARC20,Feedback,other M&E,,,"589,S&R digital timer for Lift A Aircon control panel&Common corridor staircase lighting @ B20","JTCG12-00589,Supply & Replace digital timer for Lift A Aircon control panel&Common corridor staircase lighting @ B20",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:40,,Ms Jenny,The JTC Summit,Others/Request for Information,Cleaning & Conservancy,,,OTHERS: No hand soap provided,"Cleaner supervisor informed that hand soap is not provided at pantry, only inside toilet.",,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 15:58,DHI WATER & ENVIRONMENT (S) PTE. LTD.,Phui Ling,CleanTech Park,Feedback,Sanitory Plumbing,,,Tenant feedback tap is defective,"Phui Ling called the helpdesk to feedback that tap is defective, water not flowing out at Level 3 female toilet South Wing. Myo checked and found that there is a power trip at Level 3 MCB due to contractor at #03-13 overloading powerpoint at common corridor. Advise contractor not to us one powerpoint for all their equipments.",,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:03,@ASK TRAINING PTE. LTD.,Ms Zenn,The JTC Summit,Feedback,Air Conditioning,Office,no,OTHERS: Aircon is very warm in one of the room,Room temp. is 25.2 deg. Adjusted VAV temp set point from 24 deg to 23 deg.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:08,,Ms Dellfyn,The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Room not cold,Room temp at 24.5 deg. Adjusted cooling valve to 75% as BMS offline.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:15,,Mr Matthew Don,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: 5 toilet urinal is covered,"Urinal is faulty hence covered. Notice 'Under Maintenance"" has been put up to inform users.",,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:19,MINDCHAMPS PRESCHOOL @ JTC SUMMIT PTE. LTD.,Ms Christina,The JTC Summit,Feedback,Air Conditioning,Office,no,OTHERS: Air con not working,Room temp at 27 degree. Adjusted AHU cooling valve to 75%. Normalised back the valve when room temp. reached back to 23.3 deg.,,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:23,GUNTNER ASIA PACIFIC PTE. LTD.,Ms Lina Lim,The JTC Summit,Others/Request for Information,Air Conditioning,Office,no,OTHERS: Sound coming out from aircon,Airflow is 424 m3/h. Decreased VAV max volume to 400m3/h.,,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:26,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: Toilet choked,WC choked.,,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:29,,Mr Jonathan,The JTC Summit,Feedback,Air Conditioning,Office,NO,OTHERS: Aircon making noise,Noise comes from ceiling board bracket that was loose. Tightened ceiling bracket and all back to normal.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:35,@ASK TRAINING PTE. LTD.,Mr Anson,The JTC Summit,Feedback,Air Conditioning,Office,no,OTHERS: Aircon not cold,Found AHU VSD trip upon arrival. Reset and aircon restored back to normal.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:39,,Ms Cally Tan,The JTC Summit,Feedback,lighting,Toilet,,DEFECTS: Light flickering,Replaced faulty tube.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:42,@ASK TRAINING PTE. LTD.,Ms Zenn,The JTC Summit,Feedback,Air Conditioning,Office,no,OTHERS: Aircon too warm,Room temp. at 24.6 deg. Adjusted VAV max volume to 800m3/h from 700m3/h.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:53,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,lighting,Toilet,,DEFECTS: Light flickering & basin lights faulty,Light tube faulty. Replaced faulty light tubes.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:56,EXXONMOBIL ASIA PACIFIC PTE. LTD.,Ms Diana,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,OTHERS: Toilet unable to flush,Push button faulty. Replaced new push button.,,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 16:59,,Mr Koh,The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,OTHERS: Cubicle no.2 flushing non stop,Push button faulty. Repaired push button and flushing restored back to normal.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:06,,Ms Janice (Recreation Club),The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Aircon is very warm,"FM measured room temp at 22.4 deg., thus no adjustment needed.",,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:26,,,AM-ARC51,Feedback,Building,,,Replacement of ceiling boards,SJ Quote Reference: JTCG12-00591-Replacing existing 600mm x 600mm ceiling boards.,,,,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:43,,Ms Janice (Recreation Club),The JTC Summit,Feedback,Sanitory Plumbing,Toilet,,DEFECTS: One of the hose is leaking,Replaced 2 nos. of spray gun,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:46,ELITE TRANSLATIONS ASIA PTE. LTD.,Ms Jasmine,The JTC Summit,Feedback,lighting,Office,,DEFECTS: Few lights not working inside office,"Light tube faulty. As faulty lights is inside tenant's unit, FM will provide quotation to tenant.",,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:50,,Mr Rodzan (JTC),The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: AHU chill water level zero,Chill water flow is not zero.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:54,GATTEFOSSE ASIA PACIFIC PTE. LTD.,Ms Zen Lee,The JTC Summit,Others/Request for Information,Air Conditioning,Office,no,OTHERS: Aircon blowing loudly & roller blind is not working,"Auto zero VAV, air flow back to min 120m3/h and sound is reduced. Tenant needs to get their own contractor to replace faulty blind.",,,,3/15/2017 8:22,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 17:58,,Ms Janice (Recreation Club),The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: Aircon shut off. Request to turn back A/C,"Room temp is 23 deg. Auto zero VAV, room temp decreased to 22 deg.",,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 18:00,,Ms Janice (Recreation Club),The JTC Summit,Feedback,Air Conditioning,Office,No,OTHERS: No aircon,Room temp is 22 deg hence no adjustment needed.,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 18:02,,Mr Sallah,The JTC Summit,Others/Request for Information,Air Conditioning,Office,No,OTHERS: Request for A/C extension,Aircon extended as requested,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 18:04,,Ms Ivy Sim,The JTC Summit,Others/Request for Information,Air Conditioning,Office,No,OTHERS: Request for A/C extension,Aircon extended  from 11:00 to 20:00 as requested,,,,3/15/2017 8:22,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/14/2017 18:12,,Nicholas Lum,Kampong Ubi Ind Est,Feedback,Cleaning & Conservancy,,,CLEANLINESS: Selective cleaning. I have bee,"Map Link: https://google.com/maps/?q=1.328818,103.895347
Specific Location: Rubbish chute outside every workshop
Details: Selective cleaning. I have been noticing that cleaners have been selective in their garbage collection. They tend to skip and also leave the chute area littered due to overpour. Thank you
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j09dpc7w.jpeg
Photo2 Link: https://femsblobstore.blob.core.windows.net/storev0/j09dpc80.jpeg",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:26,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 corridor exit lights blown.  C&W tech checked and replaced 2nos T8 1ft 10w fluorescent light tubes and 2nos starter.,,,3/15/2017 14:30,3/15/2017 15:17,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:30,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4 corridor lights blown.  C&W tech checked and replaced 2nos T8 4ft 36w fluorescent lights and 2nos starter.,,,3/15/2017 14:40,3/15/2017 15:18,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:34,,Alan Siow,The JTC Summit,Feedback,Lighting,,,DEFECTS: 2 lights not working,"Map Link: https://google.com/maps/?q=1.332733,103.764376
Specific Location: Level 6 Ops Meeting Room
Details: 2 lights not working
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0ald5vm.jpeg
Photo2 Link: https://femsblobstore.blob.core.windows.net/storev0/j0ald5wy.jpeg",,,,3/15/2017 15:04,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:41,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L4  inside Portable Water Tank lights blown.  C&W tech checked and replaced 2nos 4ft T8 36w fluorescent light and 2nos starter.,,,3/15/2017 14:44,3/15/2017 15:18,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:44,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Toilet not flushing,Symbiosis L7 Male Toilet C#2 flushing no water.  C&W tech checked and found toilet not flushing due to push button faulty.  Aligned and adjusted.  Tested and back to normal.,,,3/15/2017 14:49,3/15/2017 15:19,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 14:50,CUSHMAN & WAKEFIELD (S) PTE LTD,Raihanah,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Flush button drop off,Symbiosis L13 Female Toilet C#2 flush button drop off.  C&W tech checked and fix the push button back to its original position.  Tested and system back to normal operation.,,,3/15/2017 14:53,3/15/2017 15:20,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 15:02,,,AM-ARC51,Others/Request for Information,Building,,,Painting gas piping,"For quotation ref. JTCG12-00578. To repaint the gas pipes in the vacant stalls no. 2, 6, 7, 8 & 10.",,,,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 15:49,,,ARC71,Feedback,Sanitory Plumbing,,,Supply and replacement of defective sanitary items,Supply and replacement of defective sanitary items Quotation Number JTCG12-00648-Supply and Replacement of damaged toilet and sanitary parts,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 15:59,,,AM-ARC51,Others/Request for Information,Building,,, Hacking down existing concrete table top,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/15/2017 16:56,,,AM-ARC51,Feedback,Sanitory Plumbing,,,JTCG12-00590-Blk 51A Ayer Rajah Crescent New Floor Trap,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 9:10,,DFE,The JTC Summit,Feedback,Building,,,DEFECTS: Help! Ceiling board is falling,"Map Link: https://google.com/maps/?q=1.329483,103.738785
Specific Location: L14B meeting room
Details: Help! Ceiling board is falling! ?? (actually, haven't fall yet, but soon). Thanks!
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0bp7p6x.jpeg",,,3/17/2017 8:35,3/17/2017 8:37,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 10:01,,,Nanos,Feedback,Building,,,Building works at multiple locations,"a) #08 Lobby: To cut open access panel, repaint the area
b) #01 Driveway: To replace the damaged cobblestones
c) #01 Door leading to toilet: To repair existing door and replace hinges
d) #01 Lobby: Due to VIP visit, to repaint the #01 wall
e) Carpark Entrance A: To seal up wall cracks and repaint the wall
f) B1 PWCS bin centre: To seal up wall cracks and repaint the wall
RA: BD/GF/08/11/16/25 SO:17-73371 FEMS:12358.00",,,3/16/2017 10:15,3/17/2017 15:11,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 11:14,,,ARC67,Feedback,Sanitory Plumbing,,,517 - Plumbing parts replacement,JTCG12-00517 - To supply and replace plumbing parts at various toilets at block 67 Ayer Rajah Crescent,,,3/16/2017 11:28,,Cancelled,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 13:26,,,ARC28,Others/Request for Information,Building,,,625 Repair leakage with PU grouting at Blk 28 ARC Lift I & F pits,JTCG12-00625 Repair leakage with PU grouting at Blk 28 ARC Lift I & F pits,,,3/27/2017 23:37,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 15:55,SMM PTE. LTD.,Prabha,CleanTech 1,Feedback,lighting,,,Light not working,Technician Prabha called helpline to feedback that Passenger Lift 1 lights not working. Kone technician Bala came down to check and found that EBOPS PCB board is faulty. Sathish has requested for Kone to submit quotation for replacement,,,3/28/2017 13:07,3/28/2017 13:09,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/16/2017 18:17,,,ARC20,Feedback,Sanitory Plumbing,,,270r1 Plumber repair works at Level 5 FET B20 ARC,JTCG12-270r1 Plumber repair works at Level 5 FET B20 ARC,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 8:21,,Bellfyn,The JTC Summit,Feedback,Sanitory Plumbing,,,DEFECTS: Toilet sensor too sensitive..,"Map Link: https://google.com/maps/?q=1.331050,103.741707
Specific Location: Lvl 14 female toilet, last 2nd cubicle
Details: Toilet sensor too sensitive.. Can continously flush a number of times.",,,3/17/2017 8:38,3/17/2017 8:39,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 8:53,,Eric Lee,The JTC Summit,Feedback,Lighting,,,DEFECTS: Flickering lights at the male,"Map Link: https://google.com/maps/?q=1.330969,103.741543
Specific Location: Level 21, Male toilet
Details: Flickering lights at the male toilets.
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0d41tst.jpeg",,,3/17/2017 16:09,3/17/2017 16:10,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 10:16,,,ARC55,Others/Request for Information,Sanitory Plumbing,,,618 - Plumbing work for 55 (July 16),For Quotation ref. JTCG12-00618 - Replacement of WC sensor in L2 (SW) F/T and  WC piston in L1 (LW) M/T.,,,3/17/2017 10:33,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 11:26,,,CleanTech 1,Others/Request for Information,Building,,,SMM-CTO-02-234 Quotation to Supply & Install the Floor trap grating at #04-09,,,,3/17/2017 11:27,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 15:41,,,SE-HUB,Others/Request for Information,Security & Safety Services,,,SAFETY AUDIT FOR SEH,ANNUAL SAFETY AUDIT BY SAFETY VENDOR GREENSAFE INTERNATIONAL PTE LTD ON 24 MAR 17. PO WILL BE ISSUED DIRECT IN PROMPT.,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 16:20,NANYANG TECHNOLOGICAL UNIVERSITY (NEWRI & ERI@N),Mr Chew,CleanTech Park,Feedback,Electrical,,No,No power to room,"Mr Chew called helpdesk to feedback that there is a power trip at #05-05. Technician Myo went to check. MCB tripped, Reset to normal.",,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 16:51,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Lift,Passenger Lift Motor room,,Replacement of lift brake coil,To replace faulty brake coil for Centros passenger lift A,,,3/17/2017 17:02,3/20/2017 17:00,Latest Service Entry created,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 17:08,DTZ FACILITIES & ENGINEERING (,,Genome,Others/Request for Information,other M&E,Office,,Additional timer for FCU 1 & 2. (Supply and install),"As an instruction from JTC, an additional timer is required for the FCU 1 and 2 due to control the opration timing. (7am to 7pm).
(SO : JTC/SO-17-73267)
(RA : Biopolis/AHU-FCU-001)
(FEMS 12373)",,,3/17/2017 17:29,3/20/2017 14:31,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 17:10,,,Genome,Others/Request for Information,Electrical,Office,,To remove existing cable work and installation of new power point,"Conversion of office space to F&B outlet - electrical work to remove the existing electrical cable, trunking,lighting and install new power point, isolator etc. (RA: EL/DTZ-001) SO no.17- 73376",,,3/17/2017 17:18,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 17:10,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Lift,Passenger Lift Motor room,,Replacement of pulse encoder at Centros lift C,To replace faulty pulse encoder at Centros passenger lift C,,,3/17/2017 17:19,3/20/2017 17:01,Latest Service Entry created,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/17/2017 17:20,DTZ FACILITIES & ENGINEERING (,,Helios,Others/Request for Information,Lift,Passenger Lift Motor room,,Replacement of brake coil for lift F,To replace faulty brake coil for Helios passenger lift F. FEMS:12375. Quote ref: CS FSP 17006881,,,3/17/2017 17:30,,PE check rejected,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 7:35,,,SE-HUB,Others/Request for Information,Building,,,Installation of 2 tier bicycle racks SIGNAGE,Supply and installation of 2 tier bicycle racks SIGNAGE. PO will be generated thru PROMPT.,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:00,,,ARC28,Feedback,Lighting,,,"(TBD) 515, Supply & Replace 24hrs timer for corridor light","JTCG12-00515, Supply & Replace 24hrs timer for corridor light",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:05,INSTITUTE OF BIOENGINEERING AND NANOTECHNOLOGY,David,Nanos,Feedback,Air Conditioning,Passenger Lift Lobby,No,A/C unit producing foul smell,L8 Passenger Lift Lobby - Smell coming out from FCU.,,,3/18/2017 9:08,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:06,,,ARC28,Others/Request for Information,Electrical,,,"(TBD) 540, Secondary injection test for DB-LMR1&2","JTCG12-00540, Secondary injection test for DB-LMR1&2",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:12,,,ARC20,Others/Request for Information,Electrical,,,"00599, S&R over current relay & Earth leakage relay at LT switchroom 1-riser 1 in B20 ARC1","JTCG12-00599, S&R over current relay & Earth leakage relay at LT switchroom 1-riser 1 in B20 ARC1",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:17,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Arif,Matrix,Feedback,toilet,Female Washroom 2,,Hand soap dispenser faulty.,Level 5 Female Toilet - Hand soap dispenser faulty.,,,3/18/2017 9:20,3/21/2017 17:29,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:20,,,ARC20,Others/Request for Information,Electrical,,,"(TBD)  587, HT & LT Annual power shutdown maintenance at B20 ARC1","JTCG12-00587, HT & LT Annual power shutdown maintenance at B20 ARC1",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:21,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Choony,Matrix,Feedback,Security system,Fire Fighting Lobby,,Card reader faulty.,L3 Fireman Lift Lobby - Card reader not responding.,,,3/18/2017 9:26,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:33,,,ARC20,Others/Request for Information,Electrical,,,"627, Building LEW charge to carry out urgent/ ad-hoc Transformer 7 rectification work at B20 ARC","JTCG12-00627, Building LEW charge to carry out urgent/ ad-hoc Transformer 7 rectification work at B20 ARC",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 9:35,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Asri,Chromos,Feedback,Building,Female Washroom,,Soap Dispenser,Level 7 Female Toilet - Basin no.2 soap dispenser faulty.,,,3/18/2017 9:56,3/21/2017 17:29,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 10:02,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Raju (Kleenplus),Matrix,Feedback,Sanitory Plumbing,Male Washroom 1,,Basin no.1 & no.2 choked,L5 Male Toilet - Basin no.1 and no.2 choked.,,,3/18/2017 10:05,3/21/2017 17:28,PE review required,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 10:08,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Ms Pei Wan (BMSI Business Centre A-Star),Matrix,Feedback,toilet,Female Washroom 1,,Refill hand towel,L4 Male & Female Toilet - No hand towel.,,,3/18/2017 10:16,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 10:47,CERTIS CISCO AUXILIARY POLICE FORCE PTE. LTD.,Eric,Genome,Feedback,Air Conditioning,Security Command Centre,No,A/C unit noisy,SCC Room - Aircon noisy.,,,3/18/2017 10:49,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/18/2017 11:57,DTZ FACILITIES & ENGINEERING (,,Matrix,Feedback,Fire Fighting/Alarm System,,No,Replacement of Faulty Announciator Board for Smoke Control System,"During the routine servicing, found that the module card (annunciator board) was faulty. Need to trouble shoot the defects and replace all faulty items. (RA:FP/JKA/002) (JTC/SO-16-73054) (FEMS: 12389)",,,3/18/2017 13:02,3/21/2017 11:51,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 7:47,,Wong Swee Keng,The JTC Summit,Feedback,Lighting,,,DEFECTS: Faulty lighting,"Map Link: https://google.com/maps/?q=1.331115,103.741633
Specific Location: Level 14 near pantry overlooking Gestingthorpe Hotel 
Details: Faulty lighting",,,3/20/2017 13:09,3/20/2017 13:11,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 9:05,,,ARC71,Others/Request for Information,Building,Passenger Lift Lobby,,Supply of new tenant name strip Geenet,Supply of new tenant name strip Geenet 04-18/19,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 9:41,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,Lift,,,Lift not working,Symbiosis PL5 call button not working.  C&W tech checked and immediately called Schindler.  Replaced 2nos door close button.,,,3/20/2017 9:45,3/20/2017 15:30,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 9:54,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L19 PL lobby exit light blown.  C&W tech checked and replaced 1no 10w fluorescent light and 1no starter.,,,3/20/2017 9:58,3/20/2017 15:26,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 9:58,CUSHMAN & WAKEFIELD (S) PTE LTD,Thien Wei Pin,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L15 Staircase D ceiling light blown.  C&W tech checked and replaced 1no 4ft 36w fluorescent light and 1no starter.,,,3/20/2017 10:01,3/20/2017 15:26,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:07,CUSHMAN & WAKEFIELD (S) PTE LTD,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North L19 PL lobby exit light blinking.  C&W tech checked and replaced 1no 10w fluorescent light and 1no starter.,,,3/20/2017 10:10,3/20/2017 15:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:11,CUSHMAN & WAKEFIELD (S) PTE LTD,Thien Wei Pin,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis South L13 Staircase D ceiling light blown.  C&W tech checked and replaced 1no 4ft 36w fluorescent light and 1no starter.,,,3/20/2017 10:13,3/20/2017 15:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
