Reported on,Co. Name,Ext. Requestor,Property Name,Category,Order Group Description,Floor/unit or space,"Breakdown?
3/20/2017 10:14,CUSHMAN & WAKEFIELD (S) PTE LTD,Rhea,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,"Connexis North L17  PL lobby ceiling light blown.  C&W tech checked and replaced 1no T5 2ft 14w fluorescent tube, 1no T5 3ft 21w fluorescent tube and 1no T5 28w fluorescent light.",,,3/20/2017 10:22,3/20/2017 15:27,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:24,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L17 Staircase E exit light blown.  C&W tech checked and replaced 1no complete set of exit light.,,,3/20/2017 10:27,3/20/2017 15:28,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:27,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L14 PL lobby ceiling light blown.   C&W tech checked and replaced 3nos T5 2ft 14w fluorescent lights.,,,3/20/2017 10:31,3/20/2017 15:28,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:32,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L10 PL lobby ceiling light blown.  C&w tech checked and replaced 2nos 4ft 36w fluorescent tubes.,,,3/20/2017 10:36,3/20/2017 19:33,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:37,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L11 PL lobby ceiling light blown.  C&W tech checked and replaced 2nos 4ft 36w fluorescent lights.,,,3/20/2017 10:40,3/20/2017 15:29,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:41,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L8 FL3 ceiling light blown.  C&W tech checked and replaced 1no 26w PLC light.,,,3/20/2017 10:44,3/20/2017 15:29,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:44,CBM PTE. LTD.,Rhrea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L18 PL lobby ceiling light blown.. C&w tech checked and replaced 2nos 4ft 36w fluorescent light s.,,,3/20/2017 10:49,3/20/2017 15:29,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 10:50,CUSHMAN & WAKEFIELD (S) PTE LTD,Raihanah,SYMBIOSIS,Feedback,Sanitory Plumbing,,,Toilet not flushing,"Symbiosis L5 Female Toilet C#2 unable to flush.  C&W tech checked and found sensor is working, unable to flush due to micro switch faulty.  Adjusted, tested and system back to normal.",,,3/20/2017 10:56,3/20/2017 15:31,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 11:25,,,ARC55,Feedback,Building,,,678 - Concrete ramp for 01-07,"JTCG12-00678 - Erect new concrete ramp outside door unit 01-07, block 55 Ayer Rajah Crescent",,,3/20/2017 11:29,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 11:54,,,Centros,Others/Request for Information,Sanitory Plumbing,,,Diversion of pipe for BigMama,"BigMama feedback on water backflow to their unit due to their sanitary waste pipe line is choked.  The pipeline is long and tenants have difficulties in clearing the pipeline from the grease interceptor.  Thus, we need to redivert the pipe line to the dvr room at b1 and to redo the floor traps and replace the pipe for the floor traps around the dining area.  RA: SA/GF/07 SO:17-73401 FEMS:12406.00",,,3/20/2017 12:10,3/21/2017 17:22,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 13:39,,,ARC51,Feedback,Building,,,678 - Erect new concrete ramp at door of unit 01-07,JTCG12-00678 - Erect new concrete ramp at Block 55 Ayer Rajah Crescent unit 01-07,,,3/20/2017 14:00,,Cancelled,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 14:07,,,ARC51,Others/Request for Information,Sanitory Plumbing,,,615 - Plumbing works for 51 Ayer Rajah Crescent (July 2016),JTCG12-00615 - Plumbing works at blk 51 Ayer Rajah Crescent for July 16,,,3/20/2017 15:45,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 14:14,DTZ FACILITIES & ENGINEERING (,,Helios,Feedback,Lift,Passenger Lift Motor room,,Replacement of brake coil for Helios lift F,To replace faulty brake coil for Helios passenger lift F. FEMS:12409. Quote ref: CS FSP 17006881. RA:SCV-RA-002,,,3/20/2017 14:24,3/20/2017 17:01,Latest Service Entry created,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 15:56,,,CleanTech 1,Others/Request for Information,Building,,,SMM-CTO-01-190 Quotation of 50% cost sharing with SMM for toilet e-feedback system trial at CTO,This job was to install tablet for getting toilet feedback. REF:SMM-CTO-01-190,,,3/20/2017 16:05,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 16:05,,,ARC55,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,,,,3/20/2017 16:06,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 16:14,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Sanitory Plumbing,,,Water supply is dirty.,"Connexis North L18,L19,L20,L21 Toilets water supply is dirty. C&W tech checked and immediately called BES (M&E Contrcator). They serviced and flushed the strainer, booster pump, and valves.  Water quality is improved slightly.  Continued flushing till water quality is normal..",,,3/20/2017 16:19,3/20/2017 19:34,Completed,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 16:17,,,ARC67,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,No-load Test,,,3/20/2017 16:18,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 17:52,,Jason,The JTC Summit,Feedback,Cleaning & Conservancy,,,CLEANLINESS: Oil spillage on floor which ma,"Map Link: https://google.com/maps/?q=null,null
Specific Location: B1 Motorbike parking area near ramp
Details: Oil spillage on floor which may cause hazard to motorist.
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0hxmpbk.jpeg",,,3/21/2017 10:53,3/21/2017 10:53,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/20/2017 21:15,,Awi,The JTC Summit,Feedback,Others,,,DEFECTS: Faulty nescafe machine for som,"Map Link: https://google.com/maps/?q=1.331115,103.741633
Specific Location: Lev 14
Details: Faulty nescafe machine for sometime already
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0i4wpja.jpeg",,,3/21/2017 9:47,3/21/2017 9:49,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 9:12,,,ARC28,Feedback,Building,,,"643, Repair leakage at Blk 28 ARC #03-08 to #08-08","JTCG12-00643, Repair leakage at Blk 28 ARC #03-08 to #08-08",,,3/27/2017 22:57,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 9:22,,,ARC28,Feedback,Building,,,"629r1, Repair window leakage at B28 ARC #03-02 to #08-02","JTCG12-00629r1, Repair window leakage at B28 ARC #03-02 to #08-02",,,3/27/2017 22:51,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 9:29,,,ARC20,Others/Request for Information,Electrical,,,"628, Transformer repair services","JTCG12-00628, Transformer repair services",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 10:01,,,ARC28,Feedback,Sanitory Plumbing,,,"638, 28ARC A-side #08-G/T Outside Ceiling Elbow Joint Leaking","JTCG12-00685, 28ARC A-side #08-G/T Outside Ceiling Elbow Joint Leaking",,,3/27/2017 23:27,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 13:40,,,ARC28,Others/Request for Information,Floor,,,"688, Lay 5mm thick levelling screed at Blk 28 ARC, L8 Corridor","JTCG12-00688, Lay 5mm thick levelling screed at Blk 28 ARC, L8 Corridor",,,3/28/2017 11:38,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 13:46,,,ARC28,Feedback,Fire Fighting/Alarm System,,No,"686, Replacement of faulty manual call point for fire alarm system @ B28 ARC","686, Replacement of faulty manual call point for fire alarm system @ B28 ARC",,,3/27/2017 22:32,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 13:50,,,ARC20,Others/Request for Information,Building,,,"685, Install new company's name on tenant directory @ B20","JTCG12-00685, Install new company's name on tenant directory @ B20",,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 13:56,,,ARC28,Others/Request for Information,Floor,,,"687, lay 5mm thick levelling screed @ B28 ARC, L4 corridor","JTCG12-00687, lay 5mm thick levelling screed @ B28 ARC, L4 corridor",,,3/28/2017 11:17,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 14:27,,,ARC67,Feedback,Lift,,,To replace faulty Print RDS3.QA for Lift A & B,For quotation ref. 144044183 / FG. To replace faulty Print RDS 3.QA for Lift A & B.,,,,,PROMPT Work Order approved,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 16:44,,,ARC51,Others/Request for Information,Lift,,,Statutory Requirement for Lifting Equipment Inspection,,,,3/21/2017 16:46,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/21/2017 17:19,,,ARC71,Others/Request for Information,Lift,,,Lift Annual Inspection,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 10:29,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis L1 FL1 exit light out of order.  C&w tech checked and replaced 1no of new set of exit light.,,,3/22/2017 10:32,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 10:34,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Sanitory Plumbing,,,Water leaking from the floor,Connexis North L18 Handicapped Toilet water leaking from the floor.  C&W tech checked and found water leaking from flushing system.  Repaired and serviced the flushing system and push button.  Tested and back to normal.,,,3/22/2017 10:43,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 10:44,CBM PTE. LTD.,Rhea,CONNEXIS,Feedback,Lighting,,,Replace light tube/bulb,Connexis North L14 Staircase E SSL light blown. C&W tech checked and replaced 1no 26w PLC light.,,,3/22/2017 10:46,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 10:50,CUSHMAN & WAKEFIELD (S) PTE LTD,Sabri,CONNEXIS,Feedback,Lift,,,Lift not working,Connexis South L1 FL2 error drive.  C&W tech checked and immediately called up Schindler.  Checked car door sensor and lift back to normal.,,,3/22/2017 11:05,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 11:05,PICO GUARDS PTE LTD,Babu,CONNEXIS,Feedback,Lift,,,Lift not working,Connexis South L1 PL19 out of service.  C&W tech checked and immediately called Schindler.  Lift car door not closing properly.  Car door left side cupler mechanism adjusted and checked car door.  Lift back to normal operation.,,,3/22/2017 11:10,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 16:07,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Fire Fighting/Alarm System,Sprinkler pump room,No,Sprinkler Discharge,"07nos of Sprinkler Discharge at: Chromos #B1 (2 different days), Centros #01-05, Genome #02-01, #03-01, #04-01, #05-01 (4 different drainage). RA REF: FP/JKA/002 (SO: 73403-17)  (FEMS: 12432)",,,3/22/2017 16:21,3/24/2017 10:35,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/22/2017 17:01,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Fire Fighting/Alarm System,Sprinkler pump room,,Sprinkler Discharge,"07nos of Sprinkler Discharge at: Matrix #B1, Proteos #04-01, Helios #03-12, #04-01, #06-01, #10-01 (2 different drainage). RA REF: FP/JKA/002 (SO: 73404-17)  (FEMS: 12433)",,,3/22/2017 17:32,3/24/2017 10:54,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 9:02,,,ARC28,Feedback,Building,,,"640, repair leakage at B28 ARC, #03-03 to #08-03","JTCG12-00640, repair leakage at B28 ARC, #03-03 to #08-03",,,3/27/2017 22:44,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 9:13,,,ARC28,Feedback,Building,,,"642, Repair leakage at B28 ARC, #03-04 to #08-04","JTCG12-00642, Repair leakage at B28 ARC, #03-04 to #08-04",,,3/27/2017 22:37,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 10:19,,,ARC28,Feedback,Building,,,"644, repair leakage at B28 ARC , #03-05 to #08-05","JTCG12-00644, repair leakage at B28 ARC , #03-05 to #08-05",,,3/27/2017 23:19,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 10:25,,,ARC28,Feedback,Building,,,"645, Repair leakage at B28 ARC, #03-06 to #08-06","JTCG12-00645, Repair leakage at B28 ARC, #03-06 to #08-06",,,3/27/2017 23:15,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 10:48,,,ARC28,Feedback,Building,,,"646, repair leakage at B28 ARC #03-07 to #08-07","JTCG12-00646, repair leakage at B28 ARC #03-07 to #08-07",,,3/27/2017 23:10,,Request for PE clarification,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 13:06,,,ARC47,Feedback,Sanitory Plumbing,,,617 - Plumbing works for July 16,JTCG12-00617 - Replace plumbing parts for block 47 toilets for July 16,,,3/23/2017 21:26,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 13:17,,,ARC67,Others/Request for Information,Sanitory Plumbing,,,612 - Plumbing parts replacement for July 16,JTCG12- 00612 - Plumbing parts replacement  for block 67 for July 16,,,3/23/2017 21:35,,Assigned,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 13:39,DTZ FACILITIES & ENGINEERING (,,Centros,Others/Request for Information,Fire Fighting/Alarm System,,,Sprinkler Discharge,"04nos of Sprinkler Discharge at: Genome #03-01, #06-01, #07-01, #08-01,RA REF: FP/JKA/002 (SO: 73405-17)  (FEMS: 12441)",,,3/23/2017 14:14,3/24/2017 10:56,PROMPT latest SE created and atttachment sent,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 14:02,,,Genome,Others/Request for Information,Building,Office,,Conversion of office space to F&B,"Conversion of office space to F&B for building work - To hack down existing wall partition, ceiling panel, make good the wall surface and installation of new ceiling. RA:BD/GF/16. FEMS:12442. SO ref:17-73375",,,3/23/2017 14:09,,PROMPT Work Order approved,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 17:01,,,ARC55,Feedback,Building,,,Water Seepage from Ceiling in L2 (LW) Toilets,To repair water seepage from L2 F/T ceiling by PU grouting.,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/23/2017 17:59,,,ARC20,Feedback,Lift,,,Replace Car Door Motor,,,,,,Reported,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 9:25,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North L4 Transformer Room#2 exit light not working.  C&W tech checked and replaced 1new complete set of exit light.,,,3/24/2017 9:29,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 9:55,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 4 Catwalk Room#1 exit light not working.  C&W tech checked and replaced 2nos T5 1ft 8w fluorescent light and 1no starter.,,,3/24/2017 10:18,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 10:19,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 4 Catwalk Room#2 exit light not working.  C&W tech checked and replaced 2nos T5 1ft 8w fluorescent tube and 1no starter.,,,3/24/2017 10:24,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 10:24,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 4 Plant Room corridor exit light not working.  C&W tech checked and replaced 1no T8 1ft 10w fluorescent light and 1no starter.,,,3/24/2017 10:31,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:17,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,CONNEXIS,Feedback,lighting,,,Replace light tube/bulb,Connexis North Level 4 Portable Water Tank Room exit light not working.  C&W tech checked and replaced 1new complete set of exit light.,,,3/24/2017 11:20,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:21,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Basement 4 FL1 lobby ceiling light blown.  C&w tech checked and replaced 1no 26w/840 PLC light.,,,3/24/2017 11:24,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:25,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Level 1 FL 1 lobby ceiling light blown.  C&W tech checked and replaced 1no 26w/840 PLC light.,,,3/24/2017 11:29,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:29,CUSHMAN & WAKEFIELD (S) PTE LTD,Jeffrey Low,SYMBIOSIS,Feedback,lighting,,,Replace light tube/bulb,Symbiosis Basement 5 FL1 lobby ceiling light  blown.  C&W tech checked and replaced 1no 26w/840 PLC light.,,,3/24/2017 11:32,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:33,CUSHMAN & WAKEFIELD (S) PTE LTD,Raihanah,SYMBIOSIS,Feedback,Building,,,Door closer not working,Symbiosis Level 5 Toilet door at meeting room passage unable to close properly.  C&W tech checked and adjusted the latching .  Tested and system back to normal.,,,3/24/2017 11:37,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 11:40,CUSHMAN & WAKEFIELD (S) PTE LTD,Raihanah,SYMBIOSIS,Feedback,Building,,,Door closer not working,Symbiosis Level 5 FL1 door close slowly.  C&W tech checked and adjusted the door closure.  Tested and system back to normal.,,,3/24/2017 11:44,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 15:18,,,ARC28,Others/Request for Information,Sanitory Plumbing,,,"695, plumbing work at Blk 28",,,,,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 16:12,,,ARC28,Others/Request for Information,Sanitory Plumbing,,,"694, plumbing work at Blk 28",,,,,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 16:53,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Raju (Kleenplus),Matrix,Feedback,Sanitory Plumbing,Female Washroom 1,,Flushing non-stop,L4 Female Toilet - WC no.2 non stop flushing.,,,3/24/2017 17:02,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 17:05,,#04-02  Ms Emily,CleanTech 2,Feedback,Air Conditioning,,No,A/C unit not working,Temporary Maintenance work,,,3/24/2017 17:17,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 17:07,CUSHMAN & WAKEFIELD FACILITIES & ENGINEERING (S),Raju (Kleenplus),Genome,Feedback,Air Conditioning,Fire Fighting Lobby,No,A/C unit leaking,B1 Fire Fighting Lobby - Aircon leaking.,,,3/24/2017 17:09,,In progress,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 17:12,CERTIS CISCO AUXILIARY POLICE FORCE PTE. LTD.,Chee,Chromos,Feedback,Building,Passenger Lift Lobby,,Door magnetic strip loose,Level 1 Glass door facing Helios -  Door magnetic strip loose.,,,3/24/2017 17:29,,Accepted,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 17:18,DHI WATER & ENVIRONMENT (S) PTE. LTD.,MengKeat,CleanTech 1,Feedback,Air Conditioning,,Yes,A/c too hot/cold,Tenant feedback that air con is too warm at #03-05. Chiller tripped due to defective coolant pump. Johnson Controls has been called by Sathish to replace. SMM has isolated chiller 4 and run standby chiller,,,3/28/2017 13:09,,In progress,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/24/2017 17:39,,David,The JTC Summit,Feedback,Lighting,,,DEFECTS: Light is flashing. Please chec,"Map Link: https://google.com/maps/?q=1.331574,103.742055
Specific Location: Male toilet on 22nd floor
Details: Light is flashing. Please check. Thanks.
Photo1 Link: https://femsblobstore.blob.core.windows.net/storev0/j0nmxku2.jpeg",,,3/25/2017 15:48,3/25/2017 15:51,Completed,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/25/2017 11:13,,,MT1,Feedback,Building,,,Window cannot be closed,"Not able to close glass window inside the unit  

Window contractor checked and found the window arm is faulty.Temporarily closed the window.",,,,,Reported,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1-Mar-17,JLL,Mr Adi,IBM 2,Feedback,Lift,Passenger Lift 1,,Lift Breakdown- 1 man trapped,Site investigation upon arrival- one adult mantrap inside lift between 1st and 2nd floor. Inverter problem cause system suddenly cut off,"Fujitec release man trap in the lift and recommend to replace the 
faulty inverter. The new inverter is not available and lift turned 
on while waiting for the new inverter. ",6.32am,1-Mar-17,1-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02-Mar-17,JLL,Mr Tan,IBM 2,Feedback,Lift,Passenger Lift 1,,Lift Breakdown due to faulty invertor,Site investigation and found PCB faulty,"Fujitec shut down lift to conduct full investigation and has replaced 
the faulty inventer and PCB. The lift was turned-on on 4 Mar 17",6.46am,02-Mar-17,02-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02-Mar-17,JLL,Tenant,IBM 1,Feedback,Lift,Cargo Lift 2,,Lift door motor trip,Site investigationn and found  lift door can't open and car door drive faulty,"Activated Schindler- replaced door drive pint and lift operate as 
per normal",11.36pm,02-Mar-17,02-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06-Mar-17,JLL,Mr Tan,Schneider,Feedback,Lighting,All lights,,Bollard lighting at front entrance not lighted up,Site investigation found the bollard lighting wire loosen,Re-fix wiring and all light back to normal,7.33pm,07-Mar-17,07-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06-Mar-17,JLL,Tenant,IBM 1,Feedback,Lift,Cargo Lift 2,,Lift breakdown ,Lift out of order due to worn off landing door arm bearing jacket roller ,,10.00am ,06-Mar-17,10.45am,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07-Mar-17,JLL,Shan,IBM 2,Feedback,Sanitory Plumbing,Pantry / L4,,Pantry area water very dirty in the water tap,R&R contract has shut off the water suppply for the upgrading works the previous night and rusty water found when water supply turned on the next morning,R&R contractor flush the water supply pipe to run-off the rusty water and water supply was clean after flushing of pipe.,9.34am,08-Mar-17,08-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16-Mar-17,JLL,Shan,IBM 1,Feedback,Air-conditioning,North Wing / L3,No,Warm temperature,Site investigation noted that the air-circulation within the office area is  warm,"Activate  term contractor to reduced the setpoint from 16deg 
to 14deg",10.23am,16-Mar-17,16-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20-Mar-17,JLL,Shan,IBM 2,Feedback,Air-conditioning,South wing / L4,No,Aircon temperature too cold,Site investigation noted that the air-circulation within the office area is icold,Actiavated Air-con term contractor to ajust the setpoint temperature,2.20pm,20-Mar-17,20-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15-Mar-17,JLL,Jay,IBM 1,Feedback,Sanitory Plumbing,Male toilet / L4,,Urinal chocked,"Site investigation noted that, urinal chocked.",Activated SMM technician to clear chocked,5.23pm,15-Mar-17,15-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15-Mar-17,JLL,Jay,IBM 1,Feedback,Sanitory Plumbing,Handicap Toilet / L1,,Water tap running non stop,Site investigation noted that water tap was not turned -off properly ,SMM technician turned off the water tap ,5.23pm,15-Mar-17,15-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16-Mar-17,JLL,Shan,IBM 1,Feedback,Sanitory Plumbing,Male toilet / L4,,Urinal flushing non stop,Site investigation noted that urinal sensor is faulty,Replaced the urinal sensor and system back to normal,11.00am,16-Mar-17,16-Mar-17,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
 02/03/2017 04:21 PM,Tenant,Ms Jane,Aviation One,Feedback,Others,#06-02,,Foul smell coming from common area near their unit,No specific item or dead pest found.,Cleaners and technicians were activated to comb and clean up area , 02/03/2017 04:30 PM, 02/03/2017 04:40 PM, 02/03/2017 06:30 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
 03/03/2017 01:13 PM,AAIS,Tenant,Aviation Two,Feedback,Sanitary & Plumbing,#08-08,,Faulty basin tap at female toilet,tap is loose and leaking at the neck.,Activated technician to repair the leaking tap (DLP), 03/03/2017 01:25 PM, 03/03/2017 01:27 PM, 03/03/2017 01:45 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
 07/03/2017 09:04 AM,Tenant,Mr Terry,Aviation Two,Compliment,Building Defect,#09-08,,Dislodged window hinges,Window hinge are dislodged and loose,Activated technician to repair the dislodged hinges and tenant understood that we did out of goodwill, 07/03/2017 09:04 AM, 07/03/2017 09:15 AM, 07/03/2017 09:30 AM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
 14/03/2017 10:02 AM,Orient Global,Mr Jazz,Aviation Two,Compliment,Toilet,#04-01/02,,Faulty Flush Valve,Flaush Valve dislodged from unit,Activated technician to repair the faulty valve unit (DLP) and tenant thank us for the swift reponse., 14/03/2017 10:02 AM, 14/03/2017 10:15 AM, 14/03/2017 10:30 AM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 27 February 2017 10:02",JTC-ESC,Mr Syaiful,Blk 15 Woodlands Loop,Feedback,Others,#03-24,,Side gate faulty,Unit side door lock set is damaged due to wear and tear.,Tenant got their locksmith to replace the lock set.,"Monday, 27 February 2017 10:05",2/27/2017 10:10,"Monday, 27 February 2017 10:20",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 27 February 2017 12:48",JTC-ESC,Mr Yumi,Blk 20 Woodlands Link,Feedback,Lift,Lift A,,Lift is out of order,Lift tech found no fault with the lift.,Lift tech reset the system and monitored the lift operation.,"Monday, 27 February 2017 13:00",2/27/2017 13:20,"Monday, 27 February 2017 13:35",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 1 March 2017 09:05",JTC-ESC,Ms Paola,Blk 20 Woodlands Link,Feedback,Lift,Lift G,,An uncle is trapped in the lift,Entrapped passenger was released and RDS3 controller and TAS12 printer replaced.,Entrapped passenger was released and RDS3 controller and TAS12 printer replaced.,"Wednesday, 1 March 2017 09:13",3/1/2017 9:13,"Wednesday, 1 March 2017 09:25",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 1 March 2017 13:52",JTC-ESC,Mr Isaac,Blk 20 Woodlands Link,Feedback,Lift,Lift G,,Mantrappped,Entrapped passenger was released after 1 min.  Schindler lift engineer monitored the lift operation on 2 Mar 17.,Entrapped passenger was released after 1 min.  Schindler lift engineer monitored the lift operation on 2 Mar 17.,"Wednesday, 1 March 2017 14:00",3/1/2017 14:06,"Wednesday, 1 March 2017 14:30",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 1 March 2017 17:02",JTC-ESC,Mr Issac,Blk 15 Woodlands Loop,Feedback,Lift,Lift H,,Lift not working and stopped level 2,Car door scissor cam left hand side broken.  ,Schindler replaced 1 pc car door scissor cam and lift is back to normal operation.,"Wednesday, 1 March 2017 17:15",3/1/2017 17:30,"Wednesday, 1 March 2017 18:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 3 March 2017 08:38",Tysan Food P/L,Mr William,Blk 15 Woodlands Loop,Feedback,Sanitary & Plumbing,#01-38/39,,Drain is blocked (greaseline at common area),FMC cleared the IC manhole choke.,FMC cleared the IC manhole choke.,"Friday, 3 March 2017 08:45",3/3/2017 8:49,"Friday, 3 March 2017 09:11",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 3 March 2017 14:20",Ademco,Ms Alicia,Blk 15 Woodlands Loop,Feedback,Fire Protection System,#02-37,No,Fire alarm activated,Fire outbreak at #02-37.  Fire was put out by the tenant worker.,The bbq tray oil drip to the oven and caught fire.,"Friday, 3 March 2017 14:21",3/3/2017 14:25,"Friday, 3 March 2017 16:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 3 March 2017 14:40",JTC-ESC,Mr Isaac,Blk 15 Woodlands Loop,Feedback,Fire Protection System,#01-37,No,Level 2 fire was put out by the firemen.  Now water is leaking into his unit and his electrical box is affected.,"SCDF flushed the flue duct with water from the roof top to prevent residual fire spread.  Water sippage through the flue duct into #01-37 into the DB, causing power trip.   ",TC electricain replaced the faulty ELCB and MCB.,"Friday, 3 March 2017 14:45",3/3/2017 18:00,"Friday, 3 March 2017 21:51",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 6 March 2017 01:24",Kopitiam Properties P/L,Mr Fahan Chai,Blk 15 Woodlands Loop,Feedback,Sanitary & Plumbing,#01-28,,Drain choked (greaseline at common area),Plumber found flooding is caused by chokage of manhole.,TC plumber used water jet to clear the chokage.,"Monday, 6 March 2017 01:31",3/6/2017 2:01,"Monday, 6 March 2017 02:41",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 6 March 2017 11:46",JTC-ESC,Mr Adam,Blk 15 Woodlands Loop,Feedback,Fire Protection System,Hosereel pump 1 & 2,No,Hosereel pump 1 and 2 supply tripped.,Weekly maintenance by JTC Fire Protection Term contractor.,Weekly maintenance by JTC Fire Protection Term contractor.,"Monday, 6 March 2017 11:50",3/6/2017 12:00,"Monday, 6 March 2017 12:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 7 March 2016 09:06",Tysan Food P/L,Mr William,Blk 15 Woodlands Loop,Feedback,Sanitary & Plumbing,#01-38,,Drainage choked (greaseline at common area),FMC plumber removed the designated manhole and used water jet to clear the choke.,"Upon clearing the chokage, FMC plumber carried out cleaning at its surrounding area.","Tuesday, 7 March 2017 09:08",3/7/2017 9:15,"Tuesday, 7 March 2017 09:44",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 8 March 2017 14:09",JTC-ESC,Ms Seri,Blk 15 Woodlands Loop,Feedback,Fire Protection System,common area,no,Fire alarm activated,Fire monitoring Ademco did not receive the signal.  Neither is there any alarm sound on site.   , JTC fire protection TC has checked the MAP on its log and no record on any trigger of fire alarm signal.,"Wednesday, 8 March 2017 14:10",3/8/2017 14:15,"Wednesday, 8 March 2017 14:15",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 9 March 2017 13:13",JTC-ESC,Ms Nana,Blk 15 Woodlands Loop,Feedback,Others,#02-42,,Hole in hump in front of unit,Due to prolong usage and hump is contructed at the building joint. ,FMC activated JTC Building TC to rectify fault.,"Thursday, 9 March 2017 13:20",3/13/2017 12:00,"Tuesday, 14 March 2017 09:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 10 March 2017 19:58",Tenant,Mr Murutefam,Blk 20 Woodlands Link,Feedback,Lift,Lift M,,Alarm keeps on sounding at level 2,"Tech, Pandi updated AFM, Jayden of man released at 2028 hrs.","Tech, Pandi updated AFM, Jayden of man released at 2028 hrs.","Friday, 10 March 2017 20:00",3/10/2017 20:15,"Friday, 10 March 2017 20:28",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Monday, 13 March 2017 07:34",Soo San Na Catering Services,Ms Peggy,Blk 22 Woodlands Link,Feedback,Building Defect,#02-30 ,,Ceiling leaking badly,"TC Building Contractor, Goh & Foong applied PU injection grouting at the leaking expansion joint at ceiling in unit.",Leakage rectified by term contractor.,"Monday, 13 March 2017 07:38",3/13/2017 10:00,"Thursday, 23 March 2017 15:15",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 15 March 2017 09:04",JTC-ESC,Mr Isaac,Blk 15 Woodlands Loop,Feedback,Lift,Lift J,,Panel light faulty,Lift tech replaced 1 pc faulty lighting in lift.,Lift tech replaced 1 pc faulty lighting in lift.,"Wednesday, 15 March 2017 09:10",3/15/2017 10:00,"Wednesday, 15 March 2017 10:10",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Wednesday, 15 March 2017 13:26",JTC-ESC,Mr Arshad,Blk 20 Woodlands Link,Feedback,Lift,Lift M,,Lift is not working for 3 days,Schindler replaced overspeed governor and lift resume normal operation at 1500 hrs.,Schindler replaced overspeed governor and lift resume normal operation at 1500 hrs.,"Wednesday, 15 March 2017 13:28",3/15/2017 14:10,"Wednesday, 15 March 2017 15:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 16 March 2017 09:00",Ademco,Ms Shanti,Blk 15 Woodlands Loop,Feedback,Fire Protection System,common area,no,Fire alarm activated,False alarm.  Manual call point at L4 Staircase 8 was damaged.  ,JTC TC has replaced manual call point on the same day.,"Thursday, 16 March 2017 09:01",3/16/2017 9:10,"Thursday, 16 March 2017 09:45",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 16 March 2017 10:18",JTC-ESC,Mr Fong,Blk 15 Woodlands Loop,Feedback,Pump,Pump,No,Flush valve booster pump 2 over current tripped,Fault located at Pump Room at roof top.  ,Reset the trip button and system run.  Observed for a few cycles on the cut in/out.  All operation back to normal.,"Thursday, 16 March 2017 10:20",3/16/2017 10:30,"Thursday, 16 March 2017 13:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 16 March 2017 14:58",Harvest Catering Services,Ms Kwek,Blk 15 Woodlands Loop,Feedback,Pest Control,#02-30,,Request for pest control to come as there are too many rats outside,Pest control set up more rat traps around the vicinity of #02-30 to #02-34.   ,AFM spoken to tenants on proper housekeeping.,"Thursday, 16 March 2017 15:00",3/16/2017 15:10,"Thursday, 16 March 2017 18:00",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Saturday, 18 March 2017 07:27",Grand Ocean Pte Ltd,Mr Ho,Blk 15 Woodlands Loop,Feedback,Electrical,#04-24,No,Level 4 has no power,Power trip is due to equipment tripping at #04-32,Power trip is due to equipment tripping at #04-32,"Saturday, 18 March 2017 07:28",3/18/2017 8:20,"Saturday, 18 March 2017 08:20",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Saturday, 18 March 2017 08:18",JTC-ESC,Mr Yumi,Blk 15 Woodlands Loop,Feedback,Drainage,#01-39,,Drain outside choked (greaseline at common area),FMC attended and cleared the gulley that caused the chokage.,FMC attended and cleared the gulley that caused the chokage.,"Saturday, 18 March 2017 08:22",3/18/2017 9:00,"Saturday, 18 March 2017 10:33",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Saturday, 18 March 2017 11:23",JTC-ESC,Mr Jason,Blk 15 Woodlands Loop,Feedback,Sanitary & Plumbing,roof tank #5,,Level low,Annual water tank cleaning.,Annual water tank cleaning.,"Saturday, 18 March 2017 11:25",3/18/2017 12:00,"Saturday, 18 March 2017 12:00",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Saturday, 18 March 2017 12:43",Tenant,Mr Lim,Blk 20 Woodlands Link,Feedback,Cleanliness,All levels,,Hand basins are dusty after the contractor fixed the lights.,Electrical term contractor cleaned up the hand basins after fixing LED lightings.,Electrical term contractor cleaned up the hand basins after fixing LED lightings.,"Saturday, 18 March 2017 12:45",3/18/2017 12:45,"Saturday, 18 March 2017 13:30",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Saturday, 18 March 2017 22:47",JTC-ESC,Mr Adi,Blk 20 Woodlands Link,Feedback,Lift,Lift D,,Stop at level 5,Lift D was put back to normal operation at 2355 hrs on 18 Mar 2017.,Lift D was put back to normal operation at 2355 hrs on 18 Mar 2017.,"Saturday, 18 March 2017 22:49",3/18/2017 23:55,"Saturday, 18 March 2017 23:55",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Sunday, 19 March 2017 06:09",Ademco,s Rashidah,Blk 15 Woodlands Loop,Feedback,Fire Protection System,common area,no,Fire alarm activated,FMC technician confirmed it was a false alarm.,FMC technician confirmed it was a false alarm.,"Sunday, 19 March 2017 06:10",3/19/2017 6:12,"Sunday, 19 March 2017 06:55",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Sunday, 19 March 2017 08:31",Lee Lum Huat Pte Ltd,Mr Tiew,Blk 15 Woodlands Loop,Feedback,Sanitary & Plumbing,drain,,Water rising from the drain,FMC attended and cleared the manhole that caused the chokage.,FMC attended and cleared the manhole that caused the chokage.,"Sunday, 19 March 2017 08:33",3/19/2017 8:37,"Sunday, 19 March 2017 09:00",,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Sunday, 19 March 2017 18:04",Ademco,Mr Fong,Blk 15 Woodlands Loop,Feedback,Fire Protection System,common area,no,Fire alarm activated,FMC technician confirmed it was a false alarm.,FMC technician confirmed it was a false alarm.,"Sunday, 19 March 2017 18:05",3/19/2017 18:08,"Sunday, 19 March 2017 18:58",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Sunday, 19 March 2017 18:23",JTC-ESC,Ms Nana,Blk 20 Woodlands Link,Feedback,Lift,Lift E,,Lift stop at level 4,Schindler adjusted lift car door sensor and put lift back to normal operation.,Schindler adjusted lift car door sensor and put lift back to normal operation.,"Sunday, 19 March 2017 18:27",3/19/2017 18:57,"Sunday, 19 March 2017 18:57",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27/2/2017 00:15 AM,Pico Guards Pte Ltd,Eunes,Fusionopolis Tower A,Feedback,Sanitary & Plumbing,Level 1,,"1.ÿÿÿÿÿ At about 0015 hrs, PICO security SSO Eunes discovered water leaking in O?Brien caf‚ counter.  SSS Raihan was alerted and  activated the technical team ( Duty Tech )and informed the tenant. 2. Tech on duty arrived at 0025hrs.  3. Tech Zul check and found out that is due from coffee machine water supply pipe, flexible hose burst. 4. Tech. Zul turned off the water supply valve.  
",Water leak from coffee machine pipe.,1.ÿÿÿÿÿ Turned off water valve. 2. Informed tenant,27/2/2017 00:16 AM,27/2/2017 00:25 AM,27/2/2017 00:45 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27/2/2017 11:14 AM,JTC,Mr Soh,Fusionopolis Tower A,Feedback,Sanitary & Plumbing,Basement 1,,Valve leaking beside toilet ,check due to valve connection  leak,"Tighten the connection and make good area, done",27/2/2017 11:15 AM,27/2/2017 11:20 AM,27/2/2017 12:00 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
