Reported on,Co. Name,Ext. Requestor,Property Name,Category,Order Group Description,Floor/unit or space,"Breakdown?
27/2/2017 02:16 PM,MA A'Star,Mariana,Fusionopolis Tower B,Feedback,Sanitary & Plumbing,Basement 2,,CWP pipe shaking and got sound,C&W tech checked and verified on site ,Checked the mains and found to be noisy. Called PUB and PUB came and adjusted the water pressure and monitor,27/2/2017 02:17 PM,01/3/2017 11:00 AM,01/3/2017 11:30 AM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27/2/2017 03:09 PM,MA A'Star,Mariana,Fusionopolis Tower A,Feedback,Air-conditioning ,Level 8,No,Air con not cold at Exhibition area,Air con not cold at Exhibition area,Adjusted temp from 17 deg to 16 deg. Monitor and no further feedback from tenant,27/2/2017 03:10 PM,27/2/2017 03:14 PM,27/2/2017 04:00 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27/2/2017 03:10 PM,Cushman & Wakefiled,Rosman,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Light not working at basement 2 and 3,"Light not working at carpark lot 52,21,18 at B2, carpark lot 32 and staircase 4B at B3",Replaced 2 nos ballast and 10 nos 28w tube,27/2/2017 03:11  PM,27/2/2017 03:15  PM,27/2/2017 03:45  PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27/2/2017 08:15 PM,Cushman & Wakefiled,Nazri,Fusionopolis Tower A,Feedback,Sanitary & Plumbing,Basement 1,,"1. At about 0800h, Nazri, Rosman, Samy, Zul, Logesh, Faiz were patrolling the room. While patrolling, they found water ponding at the switch room (TX-A-B1-L1). 2. They found the source of the leak from a hydrant pipe inside an enclosed area with an opening. 3. After tracing the pipe routing, they found a hydrant shut off valve in front of the car drop off point at Tower A. 4. Turning off the valve minimized the water leaking from the pipe.",Water leak from the hydrant pipe encased in the wall in the switch room. ,"1.ÿÿÿTurned off hydrant valve. 2. Informed main contractor (GS) 
",27/2/2017 08:16 PM,27/2/2017 08:20 PM,27/2/2017 08:35 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
28/2/2017 05:00 PM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 1,,Light not working at mezzinine lift lobby,C&W tech checked and found 2 lights blow,Replaced 2 nos 18w/865 bulbs ,28/2/2017 05:01 PM,28/2/2017 05:05 PM,28/2/2017 05:15 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/3/2017 02:30 PM,Cushman & Wakefiled,Kogi,Fusionopolis Tower B,Feedback,Air-conditioning ,Level 7,NO,AHU-B-7-3 nosiy,AHU-B-7-3 nosiy,Repalced 2nos blower bearing,1/3/2017 2:31 PM,1/3/2017 6:00 PM,8/3/2017 10:30 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/3/2017 05:17 PM,MA A'Star,Mariana,Fusionopolis Tower B,Feedback,Building Defects,Level 6,,Water leaking from ceiling inside #06-02,"Check and found water seepthrough the glass panel , inform GS Rippon . GS will follow up for the repair and retification works.",GS will carry out the work on this Saturday and Sunday,1/3/2017 05:18 PM,,,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/3/2017 10:58 PM,Pico Guards Pte Ltd,Yugen,Fusionopolis Tower B,Feedback,Sanitary & Plumbing,Level 1,,"1. At 2258hrs, SO Yugen reported to SCC that water is flowing out from under the mat at the entrance of the carpark lift lobby. Checked and found that near GL 2, water was also gushing out and the floor was flooded with water. SSS Raihan proceeded and assessed the situation onsite and had activated Technician. 2. At 2300hrs, Tech Faiz and Sammy arrived at the site and temporary off the valve.","1. Checked and found that supply pipe to pilot valve (Compression joint) gave way on which had caused the tank to overflow. 2. Water flowed to the whole Basement 3 Carpark Area and sump pump at the Basement 3 was activated, thus sump pump pumped out to Level 1. 3. Gully sump at Level 1 was unable to cope with the volume of water from Basement, hence, it caused water to overflow to Carpark Lift Lobby, near GL2 lift lobby and Plaza Area. ",1. Repaired the copper pipe. 2. Cleaned the area and assessed the area for other damages.,1/3/2017 10:59 PM,1/3/2017 11:00 PM,1/3/2017 11:10 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/3/2017 09:55 AM,Cushman & Wakefiled,Amir,MUH,Feedback,Lighting,Level 1,,Light not working at carpark lift lobby,Checked and found light faulty,Replaced 2 nos T5 4 feet 865 tubes,2/3/2017 09:56 AM,2/3/2017 10:00 AM,2/3/2017 10:30 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/3/2017 11:00 AM,Cushman & Wakefiled,Amir,MUH,Feedback,Lighting,Level 1,,"Light not working at carpark pillar E7,C26",Checked and found light faulty,Replaced 2 nos T5 28w 865 near pillar E7 and 1nos at pillar C26,3/3/2017 11:01 AM,3/3/2017 11:05 AM,3/3/2017 11:15 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/3/2017 03:29 PM,MA A'Star,Mariana,Fusionopolis Tower B,Feedback,Lighting,Level 1,,Lights not working and some lights not working at low rise PL lobby,Check and verified by Samy ,Replaced lift pillar lights. Matter resolved ,3/3/2017 03:30 PM,3/3/2017 03:35 PM,3/3/2017 03:45 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/3/2017 06:00 PM,Cushman & Wakefiled,Hazelle,Fusionopolis Tower A,Feedback,Sanitary & Plumbing,Basement 2,,"Water pipe burst at Fusionopolis Basement 2 at Carpark lot 75, 76. 1. The water ponding event was found at 1800h at basement 2 during the routine inspection. 2. It was found that water sprayed out of the CWP pipe at high level",Water leak from the welding joint of the CWP. The leak is likely to be due to excessive vibration of the CWP pipe,Turned off shutoff valve of the CWP. Cleared the water ponding caused by the leak,3/3/2017 06:01 PM,3/3/2017 06:05 PM,3/3/2017 06:15 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6/3/2017 11:05 AM,Cushman & Wakefiled,Samy,Fusionopolis Tower A,Feedback,Lighting,Basement 1,,Lights not working at loading bay,Checked and found light faulty,"Replaced 2 nos T5 840 tubes,ballast and battery pack",6/3/2017 11:06 AM,6/3/2017 11:10 AM,6/3/2017 11:30 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8/3/2017 05:00 PM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 1,,Lights not working,Check and verified by Shah,"Replaced 1no18w/4pin PL light, EB-C 218 PLT/C 18w ballast",8/3/2017 05:01 PM,8/3/2017 05:05 PM,8/3/2017 05:20 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9/3/2017 09:30 AM,Cushman & Wakefiled,Rosman,Fusionopolis Tower B,Feedback,Lighting,Level 11,,Lights not working,Check and verified by Rosman,"Replaced 24nos PLC 18w, 21nos 18w ballast",9/3/2017 09:31 AM,9/3/2017 09:33 AM,9/3/2017 10:30 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9/3/2017 10:00 AM,Cushman & Wakefiled,Samy,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Lights not working,Check and verified by Samy ,"Replaced 6nos lights, 1no ballast",9/3/2017 10:01 AM,9/3/2017 10:10 AM,9/3/2017 10:30 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10/3/2017 10:30 AM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 11,,Lights not working,Check and verified by Shah,Replaced 2nos 28w/865 T5 tubes,10/3/2017 10:31 AM,10/3/2017 10:35 AM,10/3/2017 10:45 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/3/2017 01:44 PM,Pico Guards Pte Ltd,Chrystyna,Fusionopolis Tower A,Feedback,Fire Protection System,Level 5,no,"1. At about 1344hrs, fire alarm was activated at L5 of Apples unit. 2. WSS Chrystyna informed Decam CHUBB that it?s under investigation. 3. SS Muniandy proceeded to investigate & confirmed that it was false alarm due to Apples? fire alarm contractor accidentally triggering the fire alarm. ",1. The fire alarm activation was due to Apples?s fire alarm contractor failing to take proper precautions & to communicate with our FCC technicians accordingly. 2. Apple?s MA will feedback on the cause of the error.,1. Security & C&W technicians attended to the Fire alarm activation. 2. Decam was informed accordingly. 3. C&W technicians communicated with Apple?s MA technicians accordingly. 4. C&W kept JTC team notified via SMS.,11/3/2017 01:45 PM,11/3/2017 01:50 PM,11/3/2017 02:30 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14/3/2017 02:00 AM,Cushman & Wakefiled,Nazri,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,"Lights not working at B2 near pillar N2, B3 lot 181, B3 lot 202",Check and verified by Nazri,"Replaced 6nos TL5 tubes, 3 nos ballast",14/3/2017 02:01 AM,14/3/2017 02:15 AM,14/3/2017 03:00 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14/3/2017 04:00 AM,Cushman & Wakefiled,Nazri,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Lights not working at B2 & B3 carpark and staircase ,Check and verified by Rosman,"Replaced 7nos ballast, 3nos battery pack, 18nos 28w/840 TL5",14/3/2017 04:01 AM,14/3/2017 04:15 AM,14/3/2017 04:45 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14/3/2017 04:05 PM,MA A'Star,Mariana,Fusionopolis Tower A,Feedback,Lift,Level 8,,PL20 door problem,Lee Otis recified on site,Otis contractor adjusted car door and landing door  ,14/3/2017 04:06 PM,15/3/2017 09:45 AM,15/3/2017 10:30 AM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14/3/2017 06:00 PM,Cushman & Wakefiled,Nazri,Fusionopolis Tower B,Feedback,Lighting,Basement 3,,Lights not working at carpark & loading bay,Check and verified by Samy ,"Replaced 2nos ballast at loading bay, 8nos TL5 tube at carpark & B3 carpark lot 154 & 82",14/3/2017 06:01 PM,14/3/2017 06:05 PM,14/3/2017 06:45 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14/3/2017 07:00 PM,Cushman & Wakefiled,Nazri,Fusionopolis Tower A,Feedback,Lighting,Level 2,,"Lights not working at staircase 2A at level 2,4,8,10,12",Check and verified by Samy ,Replaced light TL5 28w/840,14/3/2017 07:01 PM,14/3/2017 07:04 PM,14/3/2017 07:30 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15/3/2017 11:52 AM,Sodexo Services Asia Pte Ltd,Tiana,Fusionopolis Tower A,Feedback,Lift,Level 16,,GL & SL down,Lee Otis recified on site,Otis contractor adjusted SL1 door and reset door system GL1,15/3/2017 11:53 AM,15/3/2017 11:55 AM,15/3/2017 12:10 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16/3/2017 03:15 PM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 1,,Lights not working,Tech Shah checked and verified on site ,Tech Shah replaced 2no. 14w/840 T5 tubes (2 ft) at S/C c & 7. 1no 28w/865 T5 tube at carpark lot 70,16/3/2017 03:16 PM,16/3/2017 03:20 PM,16/3/2017 03:45 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16/3/2017 05:30 PM,Cushman & Wakefiled,Amir,Fusionopolis Tower A,Feedback,Lighting,Level 1,,Lights not working,Techs checked and verified on site,"Replaced 5no.T5 840 4feet, 1no.T2 830 5feet, 1no.ballast, 10no.T5 840 4feet, 4no. EB C228, 1no power pack, 2no. PLC 18w 4p840",16/3/2017 05:30 PM,16/3/2017 05:35 PM,16/3/2017 10:00 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16/3/2017 05:30 PM,Cushman & Wakefiled,Amir,Fusionopolis Tower B,Feedback,Lighting,Basement 1,,Lights not working,Techs checked and verified on site,"Replaced 28nos. PLC840 4 pin, 22nos.ballast  18W",16/3/2017 05:30 PM,16/3/2017 05:38 PM,16/3/2017 10:30 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19/3/2017 10:30 AM,Cushman & Wakefiled,Samy,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Lights not working,Techs checked and verified on site,"Replaced 2nos.ballast at S/C 1A Lv 2/carpark, 2nos battery pack, 10nos. 28w/840 at carpark B3 lot 44",19/3/2017 10:31 AM,19/3/2017 10:40 AM,19/3/2017 02:00 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19/3/2017 05:45 PM,Pico Guards Pte Ltd,Vimala,Fusionopolis Tower B,Feedback,Building Defects,Level 1,,"Glass Panel for the Canopy  at Drop- Off Point damaged by Contractor. 1.At around 1745 hours, WSSO Vimala spotted the crack lines on the glass panel at the Drop- Off point. 2. Immediately, the situation was reported to CSO Andrew and with C&W Technicians. 3. C&W Techs, Nasri and Samy, went with CSO Andrew and found out that Jiang Ho Contractors had damaged the glass panel at the Plaza area near Drop-off Point while rectifying the defect at Tower B between Levels 3 & 4. 4. The affected area was cordoned off and GS & Jiang Ho Supervisors were informed to take out the damaged glass panel immediately. 5. At around 2251hrs. Jiang Ho was able to remove the glass and cleaned up the area.",Glass panel was found to have been damaged by Jiang Ho contractors.,Damaged glass panel was immediately removed by Jiang Ho. Informed GS (Main Contractor) to replace as soon as possible.,19/3/2017 05:46 PM,19/3/2017 06:00 PM,19/3/2017 10:51 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20/3/2017 08:30 AM,Cushman & Wakefiled,Kogi,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Lights not working,Techs checked and verified on site,"Replaced 2no ballast, 2no. Battery, 4no. T5 tubes",20/3/2017 08:31 AM,20/3/2017 08:45 AM,20/3/2017 09:45 AM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21/3/2017 08:00 AM,Cushman & Wakefiled,Kogi,Fusionopolis Tower A,Feedback,Lighting,Basement 1,,Lights not working,Techs checked and verified on site,"Replaced 2nos. T5 840 4feet, 1 ballast,1 power pack, 2nos T5 840 4 feet, 2nos T5 840  feet, 1 ballast, 1 power pack",21/3/2017 08:10 AM,21/3/2017 09:30 AM,21/3/2017 03:45 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21/3/2017 08:35 AM,Cushman & Wakefiled,Kogi,Fusionopolis Tower A,Feedback,other M&E,Level 1,,Alarm UPS system,"Optima contractor checked on site, no reading on the system",Pending quotation,21/3/2017 08:36 AM,,,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22/3/2017 03:00 PM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 1,,Lights not working,Techs checked and verified on site,Replaced 2nos T5 4ft tube ,22/3/2017 03:01 PM,22/3/2017 03:10 PM,22/3/2017 03:25 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23/3/2017 02:00 PM,Cushman & Wakefiled,Samy,Fusionopolis Tower B,Feedback,Lighting,Basement 1,,Light not working at bulk store B1,Tech Faiz checked and verified on site ,Replaced 2nos T5 840,23/3/2017 02:01 PM,23/3/2017 02:30 PM,23/3/2017 03:00 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23/3/2017 02:15 PM,Cushman & Wakefiled,Shah,MUH,Feedback,Lighting,Level 1,,Lights not working,Techs checked and verified on site,Replaced 18w ballast,23/3/2017 02:16 PM,23/3/2017 02:20 PM,23/3/2017 02:30 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23/3/2017 02:40 PM,MA A'Star,Mariana,Fusionopolis Tower B,Feedback,Lift,Level 7,,Call button no light inside GL2,C&W tech verified on site ,Otis Tech Lee has tighten call button terminal,23/3/2017 02:41 PM,24/3/2017 10:30 AM,24/3/2017 02:00 PM,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23/3/2017 03:00 PM,Cushman & Wakefiled,Amir,Fusionopolis Tower A,Feedback,Lighting,Basement 2,,Light not working at carpark B2 lot 176 & B3 lot 134,C&W tech verified on site ,"Replaced 2nos tube, 2nos T5 840 4 feet",23/3/2017 03:01 PM,23/3/2017 10:00 PM,23/3/2017 11:00 PM,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24/3/2017 09:37 AM,MA A'Star,Mariana,Fusionopolis Tower B,Feedback,Lift,Level 1,,PL18 door problem,Lee Otis recified on site ,Otis contractor follow up,24/3/2017 09:38 AM,,,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 9 March 2017 01:30",JTC,Steven Lee,Blk 2,Feedback,Electrical,Level 1,No,No power supply,Power Trip,Checked for faulty equipment and reset DB,"Thursday, 9 March 2017 01:35","Thursday, 9 March 2017 02:15","Thursday, 9 March 2017 02:45",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 9 March 2017 10:10",FMC,Magdalene,PDL Hall C,Feedback,Lighting,Level 1,,External lighting was not turned off,Timer switch trip,Checked DB and timer,"Thursday, 9 March 2017 10:17","Thursday, 9 March 2017 10:30","Thursday, 9 March 2017 10:37",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Thursday, 9 March 2017 09:15",JTC,Johan,Blk 1,Feedback,Air-conditioning,Level 2,No,Unpleasent smell in office,No unusual / adversed finding,Cleaned air-con filters and checked room ,"Thursday, 9 March 2017 09:17","Thursday, 9 March 2017 09:30","Thursday, 9 March 2017 10:05",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 10 March 2017 11:13",JTC,Kam,Exit line within Lamp post 7A,Feedback,pothole checkpoint line,Road,,2  potholes found,Found at existing checking point line,Repaired term contractor ,Saturday 10 March 2017 11:13,Saturday 10 March 2017 11:13,Saturday 10 March 2017 11:13,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 10 March 2017 21:19",JTC,Johan,Blk 1,Compliment,Others,Level 1,,Assistance to conduct proper checks and disposal of written off items,N.A.,N.A.,"Friday, 10 March 2017 21:19","Friday, 10 March 2017 21:19","Friday, 10 March 2017 21:19",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 17 March 2017 10:00",JTC,Kam,Blk 1,Feedback,Cleaning,Level 1,,Cleaning at arrival hall  walk way,Arrival hall walk way dusty,Clean walk way,"Friday, 17 March 2017 10:10","Friday, 17 March 2017 10:10","Friday, 17 March 2017 10:25",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 17 March 2017 10:03",JTC,Yan Ru,Tower 3,Feedback,Lighting,staircase,,Tower 3 staircase light not working,Light not working,Change tube,"Friday, 17 March 2017 10:23","Friday, 17 March 2017 10:23","Friday, 17 March 2017 10:23",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 17 March 2017 10:03",JTC,Yan Ru,Tower  & 8,Feedback,other M&E,Level 2,,Fan cannot oscillate,Old Fan. Need replaced,Put up Request to replaced,"Friday, 17 March 2017 10:29","Friday, 17 March 2017 10:29","Friday, 17 March 2017 10:29",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Wednesday 22 March 2017  1630,JTC,Joanne Tan,Oasis all Level Carpark,Feedback,Cleaning, 1 to 8 Levels,,Generally  need to touch up, Paper Cup/Cigarette butt,minor touch up,Wednesday 22 March 2017  1651,Wednesday 22 March 2017  1651,Wednesday 22 March 2017  1651,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Friday, 24 March 2017 13:30",FMC,Hari,Blk 1,Feedback,Sanitary & Plumbing,Level 1,,Toilet Flushing Non-Stop ,Flush faulty,Rectify flush,"Friday, 24 March 2017 13:35","Friday, 24 March 2017 15:30","Friday, 24 March 2017 16:30",,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2/28/2017 0:00,Weng Soon Pte Ltd,Ms Joyceln Chua,22 Woodlands,Compliment,,#01-27,,Good Channel of Feedback,FMC work proactively to service our clients by approaching the tenants for their requests and queries which were recorded on the FMC?s feedback chits.  The FMC receives good response pertaining to this channel of communication as feedback from Ms Joceyln Chua. ,,,,,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/1/2017 0:00,Coolspec Engineering Pte Ltd,Ms Ivy,20 Woodlands,Compliment,,#06-21,,Responsiveness,"Ms Ivy approached FMC for an authorisation letter from JTC to facilitate processing of their application for water sub meter. FMC immediately wrote to Mr Zhang. On receipt of the letter sent via email, FMC quickly print it and hand delivered it to tenant instead of waiting for the posted letter which might take 2-3 days. FMC was complimented by Mr Zhang and tenant concerned for prompt support rendered.",,,,,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3/30/2017 0:00,Anacle,Mr Edward Tong,F1,Compliment,,Level 1 Reception,,Good Communication & Responsiveness,"Hi Mark,
 
Thank you very much for your reply and really appreciate your sincerity, explanation and clarification. 
",,,,,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27.02.2017,Searching Offshore Pte Ltd,Ms Felicia,Penjuru Close,Feedback,Pest Control,Blk 28E #01-07,,Pigeon droppings outside the unit.,Pigeon droppings on pavement infront of the unit.,Cleaning term contractor washed the pavement and cleared the bird droppings.,2/27/2017 9:06,27.02.2017,27.02.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27.02.2017,Tech Engineering,Betty,Pandan Loop Phase 1,Feedback,Others,Blk B #01-130,,Pungent smell at Unit 130 Pandan Phase 1,Chemical smell,PO Ridzuan visited the mentioned unit together with JTC officer Sally and advised the tenant to minimise the smell.,2/27/2017 14:00,27.02.2017,27.02.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
28.02.2017,JTC,Ishak Bin Jalil,Kranji Road,Feedback,Cleanliness ,- Bin Centre,,Get Oneberry to check CCTV who threw the canopy at Kranji shophouse bin centre. ,Canopy thrown at Kranji shophouse bin centre. ,Cleaner term contractor cleared the item. SFM Steven acknowledged to contact Oneberry and update. ,2/28/2017 11:00,28.02.2017,28.02.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
28.02.2017,QXY Resources Pte. Ltd.,Irene,Penjuru Close,Feedback,Sanitary & Plumbing,Blk 28A #01-04,,Tap for water meter dislocated.,Inspected water tap joint tread broken and stuck inside the pipe. Water supply shut off by their worker.,Lessee will engage their own contractor to repair pipe and the faulty water tap.,2/28/2017 15:30,28.02.2017,28.02.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
01.03.2017,QXY Resources Pte. Ltd.,Irene,Penjuru Close,Feedback,Fire Protection System,Blk 28A #01-04,No,Fire alarm activated,Fire alarm trigger due to false alarm. Fire alarm panel battery faulty.,Fire protection system informed to replace the faulty battery.,in progress,01.03.2017,in progress,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02.03.2017,JTC,Wong Chin Leong,Pandan Loop Phase 3,Feedback,Cleanliness ,- Bin Centre,,Ice at bin centre ph 3,Ice thrown on the drain at bin centre.,Cleaning term contractor clearead  the ice.,3/2/2017 14:33,02.03.2017,02.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
04.03.2017,Omni Aquatic Supplies Pte. Ltd.,Mr. Phua,Pandan Loop Phase 3,Feedback,Electrical ,Blk V #01-173,No,Pandan 3 unit 173 have power trip,Equipment overload from tenant's unit caused the power trip.,Electrical term contractor attended and restored the power.,3/4/2017 16:45,04.03.2017,04.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Carpark,- Driveway,,Van blocking entrance,Vehicle no. GZ9470Y illegally parked and blocked the entrance driveway.,Notice of illegal parking issued.,3/6/2017 11:37,06.03.2017,06.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Driveway,Blk E #01-114,,Main road pothole,Pothole on the main road.,Informed building term contractor to check and rectify.,in progress,06.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Cleanliness ,Blk D #01-126,,Gravel on turf.,Gravel on turf.,Engaged with tenant to clear the gravel.,in progress,06.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Drainage,Blk B -,,Blk B drain choked high level,Drain at Blk B choked.,Informed cleaning term contractor to clear the drain.,in progress,06.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Driveway,Blk I -,,Blk I main road pothole,Pothole on the main road at Blk I.,Informed building term contractor to check and rectify.,in progress,06.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Cleanliness ,- Bin Centre,,Bins full,Bins full,Cleaning term contractor clearead  bins and surrounding area.,3/6/2017 11:55,06.03.2017,06.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Electrical ,Blk I #01-42,No,42 terminal box left open pls close it,Terminal box at unit 42 is open.,PO Ridzuan engaged tenant to rectify.,3/6/2017 13:00,06.03.2017,06.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
06.03.2017,JTC,Mohamad Arjunaidi Bin Wotoh,Pandan Loop Phase 1,Feedback,Driveway,Blk H #01-72,,72 main road pothole,Pothole on the main road near unit #01-72.,Informed building term contractor to check and rectify.,in progress,06.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07.03.2017,JTC,Ishak Jalil,Yew Tee Shophouse,Feedback,Cleanliness ,- Shophouse,,Foreign workers are throwing things on the floor,Rubbish thrown on the pavement around the shophouse.,Cleaning term contractor clearead  the rubbish. C&W will assess the situation and propose a solution.,3/7/2017 8:00,07.03.2017,07.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07.03.2017,T.H.L Metal Trading,Ms Cecilia,Penjuru Close,Feedback,Electrical ,Blk 28F #01-06,No,Penjuru 28f unit 6 & 7 power tripped,No power supply at unit 6 & 7. Switch room  MCB trip.,Electrical term contractor attended and restored the power.,3/7/2017 8:15,07.03.2017,07.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07.03.2017,Jaffajuice Singapore Pte. Ltd.,Cecilia,Pandan Loop Phase 3,Feedback,Pest Control,Blk T #01-205A,,Reported big bee hive on a tree behind her unit 205A,Bee hive found on the tree behind unit 205A.,Pest control term contractor removed the bee hive.,3/7/2017 10:00,07.03.2017,07.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07.03.2017,Tech Metal Machines Pte Ltd,Ms Gin,Pandan Loop Phase 1,Feedback,Tree and Landscape ,Blk I #01-48,,Reported on overgrown trees infront of the Blk,Overgrown trees infront of Blk I.,Informed landscape term contractor to check and conduct tree pruning.,3/7/2017 11:09,07.03.2017,in progress,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
07.03.2017,C&W,Abdul Rahim Bin Aziz,Pandan Loop Phase 1,Feedback,Building Defects,Blk H #01-72,,Ceiling boards inside the unit dropped.,The cable which suppports the grids hav given way.,Informed building term contractor to check and rectify.,3/7/2017 15:59,07.03.2017,in progress,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Seng Hong Kee Company,Mr Lee Ah Bee,Yew Tee Shophouse,Feedback,Safety & Security,Shophouse #01-375,,Tenant Lee Ah Bee accidentally knock onto the folded arm of the boom lift.,"Tenant parked his car close beside boomlift. While walking away from his car, he didn?t notice the folded arm of the boomlift and knock into it.",Mr Lee Ah Bee visited FMC office to complain of the boomlift that he had knocked into.  Mr Lee and C&W visited the area to understand his feedback further. The boomlift is cordoned off with cones and tapes by 1pm.,3/8/2017 10:25,08.03.2017,08.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,JTC,Wong Chin Leong,Pandan Loop Phase 2,Feedback,Drainage,Blk L -,,Drain choke whole stetch at blk. L gable end. ph.2 ,Debris choke the drain at Blk L.,Cleaning term contractor cleared the drain chokage.,3/8/2017 14:00,08.03.2017,08.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,JTC,Wong Chin Leong,Pandan Loop Phase 2,Feedback,Cleanliness ,Blk L -,,Dry leaves not sweep next to the drain at Blk L,Dry leaves beside the drain at Blk L.,Cleaning term contractor cleared the dry leaves.,3/8/2017 14:00,08.03.2017,08.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Yokosin Automation Pte Ltd,Ms. Yap,Penjuru Close,Feedback,Pest Control,Blk 28C #01-01,,Tenant concerned about the continuos infestations and presence of bird's faeces at the common areas.,Presence of pigeons outside the unit and bird's faeces found at the common areas.,Arranging for the installation of netting.,in progress,08.03.2017,in progress,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Tech Engineering,Mr. Michael Lee,Pandan Loop Phase 1,Feedback,others,"Blk D 
Blk E #01-130;
#01-108 & 116",,Pungent smell from Blk A #172,Bad smell coming from unit #172.,Engaged tenant to minimise chemical smell from their workshop.,3/8/2017 15:00,08.03.2017,08.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Tech Engineering,Mr. Michael Lee,Pandan Loop Phase 1,Compliment,Others,"Blk D
Blk E #01-130; 
#01-108 & 116",,"Other services (cleaning, parking & pest control) are very good.",-,-,3/8/2017 15:00,08.03.2017,08.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Global Technology,Mr Cher,Pandan Loop Phase 1,Compliment,Others,"Blk E
Blk A #01-110
#01-166",,Improvement in cleaning services and carpark issue.,-,-,3/8/2017 15:30,08.03.2017,08.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
08.03.2017,Kheon Siah Hardware Trading Pte Ltd,Lim Kheng Kheon,Pandan Loop Phase 1,Compliment,Others,Blk E #01-118,,Improvement in cleaning & pest control services and carpark issue.,-,-,3/8/2017 16:00,08.03.2017,08.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.03.2017,JTC,Ishak Jalil,Yew Tee Shophouse,Feedback,Safety & Security,Shophouse Carpark,,Improper cordon around boom lift.,Hazard tape used was loose and fell down.,Informed building term contractor to fixed the cordon.,3/10/2017 8:00,10.03.2017,10.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13.03.2017,JTC,Ishak Jalil,Yew Tee Workshop,Feedback,Carpark,Blk 7 -,,Car parking on turfing,Vehicle parked on the turf,Engaged with tenant & informed them not to park on the turf.,3/13/2017 11:45,13.03.2017,13.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13.03.2017,JTC,Ishak Jalil,Yew Tee Workshop,Feedback,others,Blk 7 -,,Encroachments behind the block,Items placed at the back of units at Blk 7.,Engaged with tenant & informed them to do proper housekeeping.,3/13/2017 11:45,13.03.2017,13.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13.03.2017,Ho Lian Heng Auto Workshop  ,Mr. Lee,Yew Tee Workshop,Feedback,Building Defects,Blk 6 #01-399K,,Door bracket hinges for main door broken,Yew tee blk 6 unit 399k roller shutter bracket got issue,Informed building term contractor to check and provide quotation,in progress,13.03.2017,in progress,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13.03.2017,Topmech Engineering Pte Ltd  ,Miss Chin,Pioneer Road North,Compliment,Cleanliness ,Blk 9 #01-60,,Noticed that term cleaners had improved. More manpower on site. Also noticed potholes had been patched up.,-,-,3/13/2017 13:30,13.03.2017,13.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.03.2017,Cushman & Wakefield Facilities & Engineering,Adi Bin Basri,Yew Tee Workshop,Feedback,Lighting,Blk 7 Switchroom,,Faulty light at Blk 7 switchroom.,Faulty light at Blk 7 switchroom.,Informed electrical term contractor to check and rectify.,in progress,15.03.2017,in progress,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.03.2017,Kim Kock Motor Pte Ltd,Ms How,Jurong Port Road,Feedback,Building Defects,Blk 5 #01-19,,Roller shutter door cannot open/close,Internal switch and control box damaged.,Building term contractor replaced faulty parts.,3/15/2017 15:00,15.03.2017,15.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16.03.2017,JTC,Ishak Jalil,Yew Tee Workshop,Others/Request for Information,Others,Blk 2 #01-389F,,YTMA - we need to check if we can use the vacant unit same as last time to held a meeting on 27/3 Monday? 11.30am to 1.30pm.,Vacant unit available.,AE Melvin called Jenny of YMTA to confirm availability of the unit.,3/16/2017 9:30,16.03.2017,16.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16.03.2017,Lim Boon Bing Metal Work Construction Engineering,Lim Boon Bing,Jurong Port Road,Compliment,Pest Control,Blk 6  #01-10,,Pest control and area sweeping have been good.,-,-,3/16/2017 14:00,16.03.2017,16.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16.03.2017,Joo Guan Seng Motor Service,Ben Peh,Jurong Port Road,Compliment,Cleanliness ,Blk 4 #01-26,,Tenant compliment cleanliness services have been done well.,-,-,3/16/2017 14:15,16.03.2017,16.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17.03.2017,Leverpull Marine Engineering Pte Ltd,Miss Tan,Pioneer Road North,Compliment,Cleanliness ,Blk 15 #01-78,,Surrounding areas much more cleaner since hi-jetting done.,-,-,3/17/2017 10:00,17.03.2017,17.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17.03.2017,Lb Industrial Technology  ,Owner,Pioneer Road North,Compliment,Cleanliness ,Blk 15 #01-79,,Drains and surrounding block area much more cleaner. Noticed more cleaner around to do cleaning and also hi-jetting of drains.,-,-,3/17/2017 10:15,17.03.2017,17.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17.03.2017,Cushman & Wakefield Facilities & Engineering,Mohamed Fazlul Haque,Pioneer Road North,Feedback,Pest Control,Blk 17 #01-93,,"Active bee hive spotted at Pioneer blk 17, #01-93. ",Active bee hive spotted.,Pest control term contractor removed the bee hive.,3/17/2017 15:00,17.03.2017,17.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17.03.2017,JTC,Wong Chin Leong,Pandan Loop Phase 1,Feedback,Tree and Landscape ,Blk I #01-48,,Company at no 48 bk.l pandan ph.1 complaint of tree branch hanging dangerous.,Overhanging branch outside the unit.,Informed landscape term contractor to check and conduct tree pruning.,3/17/2017 16:00,17.03.2017,17.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17.03.2017,Yan Fong Engineering Work,Teo Kong Peng,Pioneer Road North,Others/Request for Information,Others,Blk 15 #01-81,,Request to view Blk 15 #01-81 @ PRN,-,PO Fazlul assisted on the unit viewing.,3/17/2017 15:30,17.03.2017,17.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19.03.2017,-,Mohd Noor,Tuas Ave 13,Feedback,Electrical ,Blk 23 -,No,Blk 23 tuas avenue 13 near to coffee shop. There is no power supply to the DBS atm machine.,No power supply.,Electrical term contractor reset power supply to ATM.,3/19/2017 15:00,19.03.2017,19.03.2017,,internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20.03.2017,Cushman & Wakefield Facilities & Engineering,Adi Bin Basri,Kranji Road,Feedback,Building Defects,- #01-233,,Broken louvres at unit #233.,Broken louvres.,Informed building term contractor to replace louvre.,in progress,20.03.2017,in progress,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,JTC,Ishak Jalil,Yew Tee Shophouse,Feedback,Pest Control,Shophouse -,,"During the day, there are already a lot of rats.",Lots of rats beside vacant lot at Yew Tee Shophouse.,Informed pest control term contractor to conduct treatment. Pestpro treated the burrows at the adjacent land already. Will get Pestpro to deploy traps in the area,in progress,21.03.2017,in progress,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Dieseltech Pte Ltd,Owner,Penjuru Close,Compliment,Cleanliness ,Blk 28F  #01-11,,Reported water ponding issue has been resolved propmtly.,-,-,3/21/2017 9:00,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Sia Ho Engineering Work,CK NJ,Penjuru Close,Compliment,Cleanliness ,Blk 28F  #01-08,,Cleanliness improved,-,-,3/21/2017 9:10,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Global Harvest Precision,Owner,Penjuru Close,Compliment,Others,Blk 28F #01-07,,Service satisfaction.,-,-,3/21/2017 9:15,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,L & N Fastener Engineering Pte. Ltd.,Owner,Penjuru Close,Compliment,Cleanliness ,Blk 28E #01-03,,Cleanliness improved.,-,-,3/21/2017 10:05,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Gong Ting Pte Ltd,Su Yin,Penjuru Close,Compliment,Cleanliness ,Blk 28A #01-03,,Cleaning & pest control improving.,-,-,3/21/2017 11:35,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Prospec Surfaces Pte. Ltd.,Marcuss Hiew,Penjuru Close,Compliment,Cleanliness ,Blk 28A #01-05,,Cleaning & pest control very good.,-,-,3/21/2017 11:45,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Lau Sun Lighterage Co.,We,Penjuru Close,Compliment,Cleanliness ,Blk 28B #01-03,,Cleaning & pest control - very good.,-,-,3/21/2017 14:00,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Vetpharm Laboratories (S) Pte Ltd,Wong Kee Sing,Tuas Ave 13,Compliment,Cleanliness ,Blk 27 #01-19 & #01-25,,Cleaning and pest control ok. No issues.,-,-,3/21/2017 14:00,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Gin Huat Industrial Supplier,Boon Huat,Penjuru Close,Compliment,Cleanliness ,Blk 28B #01-04,,Cleaning & pest control very good.,-,-,3/21/2017 14:05,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,MEGAWATTS Electrical Eng. Services,Mr. Gooi,Penjuru Close,Compliment,Cleanliness ,Blk 28B #01-08,,Cleaning & pest control improving.,-,-,3/21/2017 14:15,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Lee Sun Hwa Enterprises,Nicole,Penjuru Close,Compliment,Cleanliness ,Blk 28B #01-07,,Cleaning & pest control improving.,-,-,3/21/2017 14:20,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Yokosin Automation Pte. Ltd.,Owner,Penjuru Close,Compliment,Cleanliness ,Blk 28C #01-01,,Clean & pest control improving.,-,-,3/21/2017 14:25,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Asiatic Engineering Services Company (Private) Limited,Henry Ong,Penjuru Close,Compliment,Cleanliness ,Blk 28C #01-03,,Road tarmac need to improve. Housekeeping improved a lot. Pest control done good job.,-,-,3/21/2017 14:30,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Jinson Tuas Hardware Pte. Ltd.,Lim Ming Sen,Tuas Ave 13,Compliment,Cleanliness ,Blk 23 #01-03,,Cleaners here carry out their work swiftly to sweep infront tenant unit.,-,-,3/21/2017 14:30,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,T.D & M Precision Tools Company,Miss Ichen,Penjuru Close,Compliment,Pest Control,Blk 28C #01-04,,Rodents spotted at roof. Bird dropping active. Housekeeping improvements.,-,-,3/21/2017 14:35,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Soon Singapore,Mr. Donn,Penjuru Close,Compliment,Cleanliness ,Blk 28C #01-05,,Housekeeping improved.,-,-,3/21/2017 14:40,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,TOP VAT SERVICES PTE LTD  ,Mr. Y S Tan,Pioneer Road North,Compliment,Others,Blk 25 #01-124,,New maintenance service excellent.,-,-,3/21/2017 14:45,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Centron Engineering Services,Goh Ah Kiat,Tuas Ave 13,Compliment,Cleanliness ,Blk 25 #01-14,,Cleaning have improved so far compare to the past.,-,-,3/21/2017 15:00,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,NEW PROSPERITY ELECTRICAL (PTE) LIMITED ,Sharon Tang,Pioneer Road North,Compliment,Cleanliness ,Blk 25 #01-127,,Noticed that cleaning term contractors had improved since more manpower was put in place.,-,-,3/21/2017 15:15,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Pang Brothers Metal Pte. Ltd.,Pang Teck Fang,Tuas Ave 13,Compliment,Cleanliness ,Blk 27 #01-17,,Tenant satisfied with the cleaning services.,-,-,3/21/2017 15:15,21.03.2017,21.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Cushman & Wakefield Facilities & Engineering,Muhammed Alwi,Jurong Port Road,Feedback,Lighting,- Foodcourt,,Jurong Port Road foodcourt security light not working,Security light not working.,Electrical term contractor rectified the security light.,3/21/2017 11:00,21.03.2017,21.03.2017,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21.03.2017,Cushman & Wakefield Facilities & Engineering,Adi Bin Basri,Yew Tee Shophouse,Feedback,Lighting,Shophouse -,,Lamp post nos. 6 & 9 are faulty.,Lamp post nos. 6 & 9 not working.,Informed electrical term contractor to check and rectify.,in progress,21.03.2017,in progress,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22.03.2017,Hong Wee Auto Service,Mr. Sim,Pioneer Road North,Compliment,Cleanliness ,Blk 5 #01-36 ,,Noticed improvements on the cleaning side. Noticed that drain was desilted at backlane. Carpark congestion has been reduced.,-,-,3/22/2017 10:20,22.03.2017,22.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22.03.2017,Toyo Chromium Engineering Works,Win Hlaing,Tuas Ave 13,Compliment,Cleanliness ,Blk 27 #01-24 ,,Cleaning here good. Rat is lesser and have improved. Mosquito prevention is good.,-,-,3/22/2017 15:00,22.03.2017,22.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22.03.2017,JTC,Ishak Jalil,Jurong Port Road,Feedback,Fire Protection System,JTC office ,NO,Faulty battery for fire alarm panel,Faulty battery for fire alarm panel,Informed TSK to check and rectify.,in progress,22.03.2017,in progress,,Internal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23.03.2017,Tehnocell Engineering Pte Ltd,Mr. Shimaok,Pioneer Road North,Compliment,Cleanliness ,Blk 7 #01-47 ,,Good. Improved much better. Can see the contractors cleaners hi-jetting front area and drains. Also see them clean the bridges and the oil interceptor.,-,-,3/23/2017 10:00,23.03.2017,23.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23.03.2017,Holten Singapore Pte Ltd,Mr. Loo,Pioneer Road North,Compliment,Cleanliness ,Blk 11 #01-64 ,,Cleanliness of surrounding have improved. Seen cleaners doing hi-jetting of drains and front fa‡ade and backlane.,-,-,3/23/2017 10:45,23.03.2017,23.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23.03.2017,BS Industrial & Construction Supply Pte Ltd,Mr. Jason,Pioneer Road North,Compliment,Cleanliness ,Blk 11 #01-66 ,,Cleanliness OK - slight improvement.,-,-,3/23/2017 11:00,23.03.2017,23.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24.03.2017,Rakki Engineering Pte Ltd,Sogiuna,Pioneer Road North,Compliment,Cleanliness ,Blk 19 #01-95 ,,Noticed that cleanliness has improved under new TC.,-,-,3/24/2017 10:00,24.03.2017,24.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24.03.2017,Jps Fuel Value,Mr. Sonny,Pioneer Road North,Compliment,Cleanliness ,Blk 19 #01-96 ,,Noticed improvements on new cleaning contractors and pest controller.,-,-,3/24/2017 10:15,24.03.2017,24.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24.03.2017,Suntrad Engineering Pte Ltd  ,Mr. Daniel,Pioneer Road North,Compliment,Cleanliness ,Blk 17 #01-91 ,,Noticed improvements on new cleaners and pest controller. Also noted that the site MA has started wheel clamping exercise on outsider vehicles.,-,-,3/24/2017 10:45,24.03.2017,24.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24.03.2017,Sum Yue Electrical Industries Pte Ltd,Mr. Lim,Pioneer Road North,Compliment,Cleanliness ,Blk 17 #01-90 ,,Area much better. Can see cleaners doing hi-jetting at some blocks. Also noted wheel clamping has begun.,-,-,3/24/2017 11:00,24.03.2017,24.03.2017,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9 Mar 2017 1700 hrs,FMC/Ng Boon Chaw,SCCCIOB/Fan Wai Kit,9 Jurong Town Hall,Compliment,Others,L1,,Assist Tenant's on smooth shifting of Offices,Tenant's had missed their time slot of using cargo lift and main contractor doesn't allow them to use it,Assist Tenants in dealing  and resolve dispute between their movers and the main contractor ,15 Mar 2017 1125 hrs,NA,NA,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
29 Mar 2017 1600 hrs,FMC/Walter Liong,AMUS Cluster/SEOW Li Li,8 Jurong Town Hall,Compliment,Others,L21,,Assisted in setting-up and cleaning Mr.Leow Thiam Seng?s room,"Group director requested for his room changes e.g. table, cabinets, cablings orientation, etc.",Provide timely services and response.,29 Mar 2017 1730 hrs,NA,NA,,Customer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
